Date start:2018/06/22;Date stop:2021/03/10
Device;Date start;Date stop;Duration;Duration (sec);Error code;Description;Nature;Cause;Energy loss(kWh);Modified by
 Abruzzo;;;="3124:49:53";11249393;;;;;1954146,05;;
 SSE Marsica 1;;;="3124:49:53";11249393;;;;;1954146,05;;
 Marsica I;;;="3124:49:53";11249393;;;;;1954146,05;;
 CM1;;;="868:28:04";3126484;;;;;542941,13;;
 6; 2018/07/12 16:55:23; 2018/07/12 19:31:29;="02:36:06";9366;315;[315] - ExEx low voltage L;Electrical;GRID;60,39;;
 11; 2018/07/18 12:15:52; 2018/07/18 13:02:46;="00:46:54";2814;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;MITO_MICH;
 22; 2018/07/21 07:35:51; 2018/07/21 08:46:51;="01:11:00";4260;315;[315];Electrical;ELE_UN;0,00;MITO_MICH;
 21; 2018/07/21 08:46:51; 2018/07/21 14:50:39;="06:03:48";21828;315;[315];Electrical;DEV_UN;7,54;MITO_MICH;
 23; 2018/07/22 16:30:39; 2018/07/22 19:05:39;="02:35:00";9300;315;[315];Electrical;ELE_UN;71,84;MITO_MICH;
 24; 2018/07/22 19:05:39; 2018/07/23 08:36:09;="13:30:30";48630;315;[315];Electrical;DEV_UN;0,00;MITO_MICH;
 39; 2018/07/31 09:18:19; 2018/07/31 10:47:49;="01:29:30";5370;-1;Unknown error;Other;DEV_SC;36,09;MITO_MICH;
 40; 2018/07/31 12:02:52; 2018/07/31 12:39:09;="00:36:17";2177;309;[309] - Pause over RCS;Other;DEV_SC;149,41;MITO_MICH;
 50; 2018/08/02 19:45:17; 2018/08/02 21:00:00;="01:14:43";4483;315;[315];Other;ELE_UN;21,78;MITO_MICH;
 29; 2018/08/04 17:46:42; 2018/08/04 20:12:48;="02:26:06";8766;315;[315] - ExEx low voltage L;Electrical;ELE_UN;3,19;;
 53; 2018/08/06 14:36:48; 2018/08/06 15:18:48;="00:42:00";2520;899;[899] - Grid volt above stop lim;Electrical;ELE_UN;53,39;;
 54; 2018/08/06 16:10:36; 2018/08/06 17:32:54;="01:22:18";4938;315;[315] - ExEx low voltage L;Electrical;ELE_UN;18,75;;
 55; 2018/08/06 19:05:00; 2018/08/06 20:11:12;="01:06:12";3972;315;[315] - ExEx low voltage L;Electrical;ELE_UN;0,00;;
 56; 2018/08/07 17:25:44; 2018/08/07 17:54:44;="00:29:00";1740;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;54,24;MITO_MICH;
 57; 2018/08/13 12:02:54; 2018/08/13 12:33:42;="00:30:48";1848;-1;Unknown error;Other;DEV_O;75,71;MITO_MICH;
 79; 2018/08/15 11:32:56; 2018/08/15 12:08:14;="00:35:18";2118;315;[315] - ExEx low voltage L;Electrical;GRID;302,52;;
 80; 2018/08/16 14:25:14; 2018/08/16 15:01:02;="00:35:48";2148;315;[315] - ExEx low voltage L;Electrical;GRID;326,85;;
 81; 2018/08/17 12:03:56; 2018/08/17 12:49:20;="00:45:24";2724;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;9,67;MITO_MICH;
 89; 2018/08/20 13:23:18; 2018/08/20 16:49:18;="03:26:00";12360;315;[315] - ExEx low voltage L;Electrical;GRID;462,18;;
 93; 2018/08/21 20:10:48; 2018/08/21 20:39:00;="00:28:12";1692;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 98; 2018/08/29 07:08:29; 2018/08/29 15:38:35;="08:30:06";30606;-1;Unknown error;Other;DEV_SC;8,30;GIAN_SOFI;
 99; 2018/08/29 15:38:35; 2018/08/29 15:47:59;="00:09:24";564;-1;Unknown error;Other;DEV_SC;9,09;GIAN_SOFI;
 100; 2018/08/30 07:20:17; 2018/08/30 10:37:53;="03:17:36";11856;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 101; 2018/08/30 10:37:53; 2018/08/30 11:08:41;="00:30:48";1848;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 112; 2018/09/04 17:08:04; 2018/09/04 19:14:36;="02:06:32";7592;334;[334] - High cur, grid inv, L;Electrical;GRID;36,09;;
 118; 2018/09/12 10:22:36; 2018/09/12 11:12:12;="00:49:36";2976;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;12,62;;
 128; 2018/09/13 11:46:54; 2018/09/13 13:37:36;="01:50:42";6642;-1;Unknown error;Other;DEV_UN;0,00;GIAN_SOFI;
 134; 2018/09/15 14:42:46; 2018/09/15 15:39:22;="00:56:36";3396;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;27,63;;
 140; 2018/09/17 17:14:40; 2018/09/17 17:35:10;="00:20:30";1230;315;[315] - ExEx low voltage L;Electrical;GRID;17,99;;
 141; 2018/09/18 07:31:00; 2018/09/19 15:03:05;="31:32:05";113525;-1;Unknown error;Other;DEV_UN;2,98;GIAN_SOFI;
 142; 2018/09/20 07:13:23; 2018/09/20 15:44:07;="08:30:44";30644;-1;Unknown error;Other;DEV_UN;156,37;GIAN_SOFI;
 157; 2018/09/26 00:13:19; 2018/09/26 03:30:13;="03:16:54";11814;144;[144] - High windspeed;Wind_out_of_range;ENV;4896,67;;
 158; 2018/09/26 04:12:55; 2018/09/26 05:33:55;="01:21:00";4860;144;[144] - High windspeed;Wind_out_of_range;ENV;2130,61;;
 165; 2018/10/01 07:54:49; 2018/10/01 08:53:25;="00:58:36";3516;309;[309] - Pause over RCS;Electrical;ELE_SC;0,00;GIAN_SOFI;
 178; 2018/10/10 15:55:32; 2018/10/10 17:03:38;="01:08:06";4086;309;[309] - Pause over RCS;Other;ELE_SC;60,77;GIAN_SOFI;
 179; 2018/10/11 08:49:02; 2018/10/11 12:56:38;="04:07:36";14856;309;[309] - Pause over RCS;Other;ELE_SC;9,67;GIAN_SOFI;
 180; 2018/10/12 08:46:08; 2018/10/12 11:01:50;="02:15:42";8142;309;[309] - Pause over RCS;Other;ELE_SC;177,61;GIAN_SOFI;
 193; 2018/10/22 02:28:11; 2018/10/22 08:17:05;="05:48:54";20934;352;[352] - Q7 breaker open;Electrical;DEV_UN;10630,01;GIAN_SOFI;
 195; 2018/10/22 16:04:17; 2018/10/22 16:34:17;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;1000,01;;
 196; 2018/10/23 06:14:35; 2018/10/23 07:03:47;="00:49:12";2952;144;[144] - High windspeed;Wind_out_of_range;ENV;640,00;;
 210; 2018/10/29 13:36:48; 2018/10/29 14:20:42;="00:43:54";2634;703;[703] - RT Dip exc, lim,;Electrical;GRID;459,88;;
 211; 2018/10/29 14:33:24; 2018/10/29 14:51:58;="00:18:34";1114;315;[315] - ExEx low voltage L;Electrical;GRID;285,21;;
 212; 2018/10/29 15:07:58; 2018/10/29 15:33:40;="00:25:42";1542;315;[315] - ExEx low voltage L;Electrical;GRID;110,27;;
 214; 2018/10/29 19:01:09; 2018/10/29 19:18:21;="00:17:12";1032;144;[144] - High windspeed;Wind_out_of_range;ENV;573,33;;
 246; 2018/11/13 13:21:37; 2018/11/13 13:49:31;="00:27:54";1674;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 281; 2018/12/21 12:44:00; 2018/12/21 13:15:00;="00:31:00";1860;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 283; 2018/12/24 23:03:08; 2018/12/24 23:15:56;="00:12:48";768;144;[144] - High windspeed;Wind_out_of_range;ENV;426,66;;
 284; 2018/12/24 23:56:20; 2018/12/25 01:10:32;="01:14:12";4452;144;[144] - High windspeed;Wind_out_of_range;ENV;2473,33;;
 290; 2019/01/01 02:04:28; 2019/01/01 02:34:28;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;1000,00;;
 291; 2019/01/01 10:11:40; 2019/01/01 10:35:40;="00:24:00";1440;144;[144] - High windspeed;Wind_out_of_range;ENV;800,01;;
 292; 2019/01/02 22:47:48; 2019/01/02 23:19:00;="00:31:12";1872;144;[144] - High windspeed;Wind_out_of_range;ENV;1040,02;;
 293; 2019/01/03 17:17:42; 2019/01/03 22:47:01;="05:29:19";19759;891;[891] - Yaw prot,;Yaw_system;ENV;7862,69;;
 294; 2019/01/04 02:22:37; 2019/01/04 02:51:07;="00:28:30";1710;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;17,88;;
 295; 2019/01/05 18:49:19; 2019/01/05 19:49:43;="01:00:24";3624;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 331; 2019/01/14 16:13:52; 2019/01/14 16:41:58;="00:28:06";1686;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;223,18;;
 332; 2019/01/16 07:01:47; 2019/01/16 08:05:17;="01:03:30";3810;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 339; 2019/01/24 18:43:47; 2019/01/24 22:37:29;="03:53:42";14022;144;[144] - High windspeed;Wind_out_of_range;ENV;7790,00;;
 340; 2019/01/24 22:54:47; 2019/01/24 23:24:53;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;1003,34;;
 341; 2019/01/25 04:08:11; 2019/01/25 05:06:41;="00:58:30";3510;144;[144] - High windspeed;Wind_out_of_range;ENV;1616,66;;
 342; 2019/01/27 12:49:40; 2019/01/27 14:17:04;="01:27:24";5244;703;[703] - RT Dip exc, lim,;Electrical;GRID;670,54;;
 365; 2019/02/01 21:22:28; 2019/02/02 11:51:16;="14:28:48";52128;850;[850] - No RT DC Undervoltage;Electrical;DEV_UN;23005,02;;
 366; 2019/02/02 15:12:22; 2019/02/03 15:55:10;="24:42:48";88968;102;[102] - Emergency circuit open;Electrical;DEV_UN;8889,93;GIAN_SOFI;
 369; 2019/02/04 18:00:52; 2019/02/04 22:19:16;="04:18:24";15504;144;[144] - High windspeed;Wind_out_of_range;ENV;8613,32;;
 370; 2019/02/06 07:43:37; 2019/02/06 11:27:13;="03:43:36";13416;144;[144] - High windspeed;Wind_out_of_range;ENV;5786,67;;
 371; 2019/02/06 11:49:01; 2019/02/06 12:05:25;="00:16:24";984;144;[144] - High windspeed;Wind_out_of_range;ENV;546,66;;
 378; 2019/02/15 19:32:01; 2019/02/15 20:33:13;="01:01:12";3672;144;[144] - High windspeed;Wind_out_of_range;ENV;773,93;;
 395; 2019/02/18 17:01:13; 2019/02/18 17:24:56;="00:23:43";1423;315;[315] - ExEx low voltage L;Electrical;GRID;0,00;;
 396; 2019/02/23 04:43:47; 2019/02/23 05:15:11;="00:31:24";1884;144;[144] - High windspeed;Wind_out_of_range;ENV;1046,66;;
 397; 2019/02/23 05:17:11; 2019/02/23 06:29:47;="01:12:36";4356;144;[144] - High windspeed;Wind_out_of_range;ENV;2086,67;;
 398; 2019/02/23 06:34:41; 2019/02/23 07:25:17;="00:50:36";3036;144;[144] - High windspeed;Wind_out_of_range;ENV;1353,34;;
 399; 2019/02/23 07:27:41; 2019/02/23 08:07:23;="00:39:42";2382;144;[144] - High windspeed;Wind_out_of_range;ENV;1323,31;;
 400; 2019/02/23 08:54:53; 2019/02/24 19:01:21;="34:06:28";122788;892;[892] - Yaw gear protection stop;Yaw_system;ENV;35574,06;;
 401; 2019/02/25 16:24:45; 2019/02/25 16:55:39;="00:30:54";1854;891;[891] - Yaw prot,;Yaw_system;ENV;1029,99;;
 402; 2019/02/25 16:58:15; 2019/02/25 17:28:27;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1006,67;;
 403; 2019/02/25 18:59:29; 2019/02/25 20:33:27;="01:33:58";5638;144;[144] - High windspeed;Wind_out_of_range;ENV;2465,18;;
 404; 2019/02/25 22:53:15; 2019/02/25 23:17:09;="00:23:54";1434;144;[144] - High windspeed;Wind_out_of_range;ENV;796,67;;
 449; 2019/03/08 09:09:24; 2019/03/08 09:46:24;="00:37:00";2220;-1;Unknown error;Other;DEV_UN;0,00;;
 452; 2019/03/12 00:23:43; 2019/03/12 10:47:16;="10:23:33";37413;144;[144] - High windspeed;Wind_out_of_range;ENV;20396,28;;
 468; 2019/03/14 02:32:04; 2019/03/14 03:00:46;="00:28:42";1722;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;76,90;GIAN_SOFI;
 472; 2019/03/14 14:00:52; 2019/03/14 14:23:04;="00:22:12";1332;315;[315] - ExEx low voltage L;Electrical;GRID;39,96;;
 492; 2019/04/04 19:38:49; 2019/04/04 20:10:37;="00:31:48";1908;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;134,19;;
 493; 2019/04/09 07:14:22; 2019/04/09 14:45:52;="07:31:30";27090;-1;Unknown error;Other;DEV_SC;98,00;GIAN_SOFI;
 494; 2019/04/09 18:50:10; 2019/04/09 19:21:34;="00:31:24";1884;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;9,67;;
 495; 2019/04/10 07:33:16; 2019/04/10 14:41:10;="07:07:54";25674;-1;Unknown error;Other;DEV_SC;1552,88;GIAN_SOFI;
 501; 2019/05/02 12:52:12; 2019/05/02 12:58:48;="00:06:36";396;315;[315] - ExEx low voltage L;Electrical;GRID;6,38;GIAN_SOFI;
 515; 2019/05/12 07:49:20; 2019/05/12 15:27:44;="07:38:24";27504;315;[315] - ExEx low voltage L;Electrical;GRID;422,79;;
 525; 2019/05/26 15:04:05; 2019/05/26 15:43:54;="00:39:49";2389;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;287,78;;
 529; 2019/05/28 14:46:26; 2019/05/28 15:40:38;="00:54:12";3252;-1;Unknown error;Other;DEV_SC;613,57;CAPU_GIOV;
 541; 2019/06/03 19:59:43; 2019/06/03 20:59:55;="01:00:12";3612;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 567; 2019/06/19 20:34:13; 2019/06/19 21:04:49;="00:30:36";1836;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;44,75;;
 591; 2019/07/02 07:41:39; 2019/07/02 08:22:45;="00:41:06";2466;202;[202] - Frequency error 1;Electrical;GRID;0,00;;
 592; 2019/07/04 00:22:33; 2019/07/04 01:50:57;="01:28:24";5304;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 601; 2019/07/17 07:11:00; 2019/07/17 10:21:36;="03:10:36";11436;-1;Unknown error;Other;DEV_SC;610,66;GIAN_SOFI;
 602; 2019/07/18 19:56:24; 2019/07/18 20:15:18;="00:18:54";1134;315;[315] - ExEx low voltage L;Electrical;GRID;38,00;;
 610; 2019/07/28 15:46:54; 2019/07/28 15:53:18;="00:06:24";384;899;[899] - Grid volt above stop lim;Electrical;GRID;22,50;;
 617; 2019/08/04 15:55:07; 2019/08/04 16:31:07;="00:36:00";2160;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;12,44;;
 620; 2019/08/09 07:32:37; 2019/08/09 14:57:01;="07:24:24";26664;-1;Unknown error;Other;DEV_SC;2469,89;GIAN_SOFI;
 621; 2019/08/09 21:51:19; 2019/08/10 00:15:43;="02:24:24";8664;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 631; 2019/08/23 09:43:01; 2019/08/23 11:31:49;="01:48:48";6528;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;84,83;;
 632; 2019/08/24 19:11:58; 2019/08/24 19:18:28;="00:06:30";390;315;[315] - ExEx low voltage L;Electrical;GRID;197,60;;
 633; 2019/08/26 15:34:34; 2019/08/26 16:04:22;="00:29:48";1788;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;257,08;;
 639; 2019/08/29 19:39:12; 2019/08/29 20:21:36;="00:42:24";2544;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;3,68;;
 646; 2019/09/01 15:08:36; 2019/09/01 15:16:26;="00:07:50";470;315;[315] - ExEx low voltage L;Electrical;GRID;15,98;;
 650; 2019/09/07 21:48:26; 2019/09/07 22:40:02;="00:51:36";3096;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;19,33;GIAN_SOFI;
 653; 2019/09/13 08:09:48; 2019/09/13 13:17:30;="05:07:42";18462;309;[309] - Pause over RCS;Other;ELE_SC;2894,24;CAPU_GIOV;
 665; 2019/09/23 10:24:19; 2019/09/23 16:45:01;="06:20:42";22842;309;[309] - Pause over RCS;Other;DEV_SC;4083,39;GIAN_SOFI;
 674; 2019/10/02 14:57:53; 2019/10/02 15:03:47;="00:05:54";354;315;[315] - ExEx low voltage L;Electrical;GRID;150,32;;
 675; 2019/10/02 16:19:11; 2019/10/07 12:33:28;="116:14:17";418457;315;[315] - ExEx low voltage L;Electrical;FMJ;49072,93;GIAN_SOFI;
 682; 2019/10/07 13:31:40; 2019/10/07 13:46:28;="00:14:48";888;309;[309] - Pause over RCS;Other;FMJ;492,91;GIAN_SOFI;
 695; 2019/10/17 07:31:15; 2019/10/17 15:16:51;="07:45:36";27936;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 698; 2019/10/28 07:21:30; 2019/10/28 08:03:12;="00:41:42";2502;202;[202] - Frequency error 1;Electrical;GRID;0,00;;
 702; 2019/11/03 11:38:40; 2019/11/03 11:44:46;="00:06:06";366;899;[899] - Grid volt above stop lim;Electrical;GRID;65,54;;
 707; 2019/11/09 20:21:00; 2019/11/09 20:27:18;="00:06:18";378;315;[315] - ExEx low voltage L;Electrical;GRID;73,06;;
 708; 2019/11/10 09:14:06; 2019/11/10 09:36:54;="00:22:48";1368;315;[315] - ExEx low voltage L;Electrical;GRID;0,00;;
 718; 2019/11/15 20:46:06; 2019/11/15 21:35:36;="00:49:30";2970;315;[315] - ExEx low voltage L;Electrical;GRID;356,20;GIAN_SOFI;
 719; 2019/11/16 07:13:12; 2019/11/16 23:38:54;="16:25:42";59142;315;[315] - ExEx low voltage L;Electrical;GRID;4964,49;;
 720; 2019/11/17 08:00:12; 2019/11/17 13:30:40;="05:30:28";19828;899;[899] - Grid volt above stop lim;Electrical;GRID;2903,59;GIAN_SOFI;
 730; 2019/12/04 09:05:37; 2019/12/04 09:35:37;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;1000,00;;
 731; 2019/12/04 13:21:19; 2019/12/06 14:59:13;="49:37:54";178674;-1;Unknown error;Other;DEV_UN;40181,15;GIAN_SOFI;
 732; 2019/12/07 17:11:20; 2019/12/07 18:55:56;="01:44:36";6276;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 733; 2019/12/09 05:24:52; 2019/12/09 10:19:58;="04:55:06";17706;352;[352] - Q7 breaker open;Electrical;DEV_UN;1369,33;GIAN_SOFI;
 737; 2019/12/10 15:38:47; 2019/12/10 16:34:41;="00:55:54";3354;144;[144] - High windspeed;Wind_out_of_range;ENV;1863,33;;
 738; 2019/12/10 17:40:23; 2019/12/10 19:49:29;="02:09:06";7746;144;[144] - High windspeed;Wind_out_of_range;ENV;4303,35;;
 739; 2019/12/10 20:04:47; 2019/12/11 00:55:29;="04:50:42";17442;144;[144] - High windspeed;Wind_out_of_range;ENV;9690,00;;
 740; 2019/12/14 02:35:11; 2019/12/14 03:05:17;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;1003,33;;
 752; 2019/12/22 06:22:24; 2019/12/22 08:12:18;="01:49:54";6594;352;[352] - Q7 breaker open;Electrical;GRID;3441,32;GIAN_SOFI;
 757; 2019/12/28 20:42:30; 2019/12/29 00:40:18;="03:57:48";14268;144;[144] - High windspeed;Wind_out_of_range;ENV;6593,33;;
 758; 2019/12/29 23:43:12; 2019/12/30 01:53:00;="02:09:48";7788;144;[144] - High windspeed;Wind_out_of_range;ENV;3326,68;;
 774; 2019/12/30 12:40:32; 2019/12/30 13:10:42;="00:30:10";1810;891;[891] - Yaw prot,;Yaw_system;ENV;689,53;;
 775; 2019/12/30 15:14:42; 2019/12/30 15:43:18;="00:28:36";1716;144;[144] - High windspeed;Wind_out_of_range;ENV;953,33;;
 776; 2019/12/30 17:17:12; 2019/12/30 17:46:18;="00:29:06";1746;144;[144] - High windspeed;Wind_out_of_range;ENV;970,00;;
 780; 2020/01/05 20:52:48; 2020/01/06 08:29:30;="11:36:42";41802;144;[144] - High windspeed;Wind_out_of_range;ENV;12223,34;;
 781; 2020/01/06 10:04:30; 2020/01/06 10:43:00;="00:38:30";2310;144;[144] - High windspeed;Wind_out_of_range;ENV;1283,34;;
 796; 2020/01/10 13:59:42; 2020/01/10 17:13:30;="03:13:48";11628;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 809; 2020/01/31 02:35:06; 2020/01/31 03:55:42;="01:20:36";4836;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;5,51;;
 811; 2020/02/05 19:59:58; 2020/02/05 20:31:58;="00:32:00";1920;891;[891] - Yaw prot,;Yaw_system;ENV;1062,97;;
 812; 2020/02/06 01:28:05; 2020/02/06 06:06:47;="04:38:42";16722;144;[144] - High windspeed;Wind_out_of_range;ENV;8131,48;;
 813; 2020/02/06 12:53:41; 2020/02/06 13:59:23;="01:05:42";3942;144;[144] - High windspeed;Wind_out_of_range;ENV;523,32;;
 823; 2020/02/18 09:57:59; 2020/02/18 11:29:53;="01:31:54";5514;-1;Unknown error;Other;GRID;0,00;GIAN_SOFI;
 829; 2020/03/05 11:48:45; 2020/03/05 12:20:39;="00:31:54";1914;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 837; 2020/03/20 14:48:36; 2020/03/20 15:31:24;="00:42:48";2568;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;9,67;;
 840; 2020/03/25 22:57:57; 2020/03/26 06:21:45;="07:23:48";26628;144;[144] - High windspeed;Wind_out_of_range;ENV;14126,66;;
 841; 2020/03/26 09:30:09; 2020/03/26 09:46:33;="00:16:24";984;144;[144] - High windspeed;Wind_out_of_range;ENV;546,67;;
 842; 2020/03/26 10:47:45; 2020/03/26 13:15:15;="02:27:30";8850;144;[144] - High windspeed;Wind_out_of_range;ENV;4916,66;;
 843; 2020/03/26 15:58:39; 2020/03/26 18:52:27;="02:53:48";10428;144;[144] - High windspeed;Wind_out_of_range;ENV;5793,33;;
 865; 2020/04/01 10:20:00; 2020/04/01 10:45:18;="00:25:18";1518;891;[891] - Yaw prot,;Yaw_system;ENV;843,28;;
 866; 2020/04/02 12:40:30; 2020/04/02 13:22:24;="00:41:54";2514;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;2,32;;
 869; 2020/04/05 10:21:30; 2020/04/05 10:53:36;="00:32:06";1926;144;[144] - High windspeed;Wind_out_of_range;ENV;1070,00;;
 877; 2020/04/12 11:03:30; 2020/04/12 17:10:30;="06:07:00";22020;-1;Unknown error;Other;LIM;970,23;GIAN_SOFI;
 878; 2020/04/12 17:10:30; 2020/04/12 17:18:36;="00:08:06";486;-1;Unknown error;Other;LIM;-;GIAN_SOFI;
 885; 2020/04/14 22:42:19; 2020/04/14 23:24:01;="00:41:42";2502;144;[144] - High windspeed;Wind_out_of_range;ENV;1390,01;;
 906; 2020/05/21 08:14:05; 2020/05/21 11:08:53;="02:54:48";10488;144;[144] - High windspeed;Wind_out_of_range;ENV;5493,33;;
 918; 2020/06/07 06:36:24; 2020/06/07 07:10:30;="00:34:06";2046;-1;Unknown error;Other;GRID;0,00;GIAN_SOFI;
 939; 2020/06/17 09:39:14; 2020/06/17 14:33:08;="04:53:54";17634;-1;Unknown error;Other;DEV_SC;1079,58;GIAN_SOFI;
 940; 2020/06/19 07:05:32; 2020/06/19 14:30:02;="07:24:30";26670;-1;Unknown error;Other;DEV_SC;1165,27;GIAN_SOFI;
 941; 2020/06/20 14:14:02; 2020/06/20 14:41:32;="00:27:30";1650;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;39,65;;
 949; 2020/06/26 12:54:05; 2020/06/26 14:11:59;="01:17:54";4674;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;9,67;;
 954; 2020/06/30 07:08:05; 2020/06/30 13:05:35;="05:57:30";21450;-1;Unknown error;Other;ERR;413,74;;
 956; 2020/07/03 19:11:02; 2020/07/04 10:24:20;="15:13:18";54798;352;[352] - Q7 breaker open;Electrical;DEV_UN;7558,55;;
 957; 2020/07/04 13:41:44; 2020/07/04 17:13:08;="03:31:24";12684;-1;Unknown error;Other;GRID;551,99;GASP_STEF;
 958; 2020/07/04 17:13:08; 2020/07/04 19:43:14;="02:30:06";9006;-1;Unknown error;Other;DEV_UN;69,00;;
 966; 2020/07/06 13:15:21; 2020/07/06 14:35:27;="01:20:06";4806;-1;Unknown error;Other;DEV_SC;398,16;GIAN_SOFI;
 967; 2020/07/07 10:07:49; 2020/07/07 10:55:25;="00:47:36";2856;919;[919] - High temp, Gen bear NDE;Temperature;DEV_UN;1583,89;;
 968; 2020/07/07 19:13:19; 2020/07/07 20:16:49;="01:03:30";3810;-1;Unknown error;Other;GRID;920,47;GIAN_SOFI;
 992; 2020/07/20 10:24:08; 2020/07/20 12:52:50;="02:28:42";8922;309;[309] - Pause over RCS;Electrical;GRID;0,00;;
 996; 2020/07/20 22:32:32; 2020/07/20 23:02:56;="00:30:24";1824;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 997; 2020/07/26 09:42:41; 2020/07/26 10:17:17;="00:34:36";2076;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 1008; 2020/08/04 23:18:51; 2020/08/05 08:02:45;="08:43:54";31434;-1;Unknown error;Other;GRID;1135,52;CAPU_GIOV;
 1009; 2020/08/05 08:02:45; 2020/08/05 08:08:45;="00:06:00";360;-1;Unknown error;Other;GRID;-;CAPU_GIOV;
 1026; 2020/08/21 10:27:03; 2020/08/21 11:04:27;="00:37:24";2244;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 1032; 2020/08/30 15:03:45; 2020/08/30 15:14:57;="00:11:12";672;148;[148] - High temperature Gen;Temperature;DEV_UN;372,99;;
 1047; 2020/09/02 14:09:16; 2020/09/02 15:01:22;="00:52:06";3126;309;[309] - Pause over RCS;Other;ELE_SC;88,27;MARC_NARD;
 1048; 2020/09/03 08:06:34; 2020/09/03 15:57:46;="07:51:12";28272;309;[309] - Pause over RCS;Other;ELE_SC;325,86;MARC_NARD;
 1085; 2020/09/21 12:06:27; 2020/09/21 15:38:09;="03:31:42";12702;-1;Unknown error;Other;DEV_SC;476,08;GIAN_SOFI;
 1088; 2020/10/03 23:28:55; 2020/10/04 09:29:25;="10:00:30";36030;159;[159] - Ext, RPM guard;Other;DEV_UN;9585,02;;
 1101; 2020/10/20 09:11:39; 2020/10/20 09:25:09;="00:13:30";810;-1;Unknown error;Other;GRID;0,00;GIAN_SOFI;
 1102; 2020/10/21 07:28:15; 2020/10/22 13:48:15;="30:20:00";109200;-1;Unknown error;Other;DEV_SC;277,50;CAPU_GIOV;
 1103; 2020/10/24 16:38:33; 2020/10/25 09:04:36;="17:26:03";62763;352;[352] - Q7 breaker open;Electrical;DEV_UN;1108,35;;
 1104; 2020/10/25 16:20:30; 2020/10/25 17:45:48;="01:25:18";5118;352;[352] - Q7 breaker open;Electrical;DEV_UN;116,66;;
 1109; 2020/10/26 15:14:00; 2020/10/26 17:49:18;="02:35:18";9318;352;[352] - Q7 breaker open;Electrical;DEV_UN;2549,59;;
 1110; 2020/10/28 11:20:24; 2020/10/28 16:56:42;="05:36:18";20178;-1;Unknown error;Other;DEV_SC;67,67;GIAN_SOFI;
 1111; 2020/10/29 07:36:07; 2020/10/29 08:39:25;="01:03:18";3798;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 1131; 2020/11/05 09:02:55; 2020/11/05 09:36:01;="00:33:06";1986;-1;Unknown error;Electrical;GRID;0,00;GASP_STEF;
 1132; 2020/11/15 05:26:37; 2020/11/15 05:32:25;="00:05:48";348;-1;Unknown error;Other;DEV_UN;0,00;;
 1175; 2020/11/16 09:16:07; 2020/11/16 16:49:55;="07:33:48";27228;-1;Unknown error;Other;DEV_SC;1081,47;CAPU_GIOV;
 1137; 2020/11/17 09:36:19; 2020/11/17 12:48:49;="03:12:30";11550;352;[352] - Q7 breaker open;Electrical;DEV_UN;5610,02;;
 1138; 2020/11/20 14:09:26; 2020/11/20 14:39:32;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;1003,32;;
 1139; 2020/11/20 14:42:32; 2020/11/20 20:27:26;="05:44:54";20694;144;[144] - High windspeed;Wind_out_of_range;ENV;6829,99;;
 1140; 2020/11/20 20:47:50; 2020/11/21 10:45:26;="13:57:36";50256;144;[144] - High windspeed;Wind_out_of_range;ENV;13586,67;;
 1141; 2020/11/21 12:01:20; 2020/11/21 14:46:44;="02:45:24";9924;144;[144] - High windspeed;Wind_out_of_range;ENV;4513,33;;
 1142; 2020/11/21 15:07:44; 2020/11/21 15:17:02;="00:09:18";558;144;[144] - High windspeed;Wind_out_of_range;ENV;310,01;;
 1143; 2020/11/21 16:33:08; 2020/11/21 17:21:08;="00:48:00";2880;144;[144] - High windspeed;Wind_out_of_range;ENV;1600,01;;
 1144; 2020/11/21 17:45:56; 2020/11/21 18:42:44;="00:56:48";3408;144;[144] - High windspeed;Wind_out_of_range;ENV;1893,35;;
 1145; 2020/11/21 22:04:14; 2020/11/22 00:59:38;="02:55:24";10524;144;[144] - High windspeed;Wind_out_of_range;ENV;5654,49;;
 1146; 2020/11/22 01:57:20; 2020/11/22 03:03:20;="01:06:00";3960;144;[144] - High windspeed;Wind_out_of_range;ENV;2200,00;;
 1177; 2020/11/29 09:38:53; 2020/11/29 10:33:19;="00:54:26";3266;-1;Unknown error;Electrical;GRID;1698,28;;
 1178; 2020/11/29 10:33:19; 2020/11/29 13:07:07;="02:33:48";9228;352;[352] - Q7 breaker open;Electrical;DEV_UN;5101,24;;
 1185; 2020/12/03 07:05:54; 2020/12/03 09:01:12;="01:55:18";6918;-1;Unknown error;Other;GRID;0,00;GASP_STEF;
 1186; 2020/12/03 09:12:42; 2020/12/03 09:17:48;="00:05:06";306;-1;Unknown error;Other;GRID;0,00;GASP_STEF;
 1187; 2020/12/05 08:30:30; 2020/12/05 08:44:30;="00:14:00";840;326;[326] - High temp, Aux;Temperature;DEV_UN;456,57;;
 1188; 2020/12/05 09:25:36; 2020/12/05 09:39:18;="00:13:42";822;326;[326] - High temp, Aux;Temperature;DEV_UN;453,43;;
 1189; 2020/12/05 10:36:24; 2020/12/05 10:50:24;="00:14:00";840;326;[326] - High temp, Aux;Temperature;DEV_UN;456,12;;
 1190; 2020/12/05 11:38:00; 2020/12/05 12:37:00;="00:59:00";3540;-1;Unknown error;Other;DEV_UN;1942,18;GASP_STEF;
 11184; 2020/12/09 11:51:44; 2020/12/09 15:35:14;="03:43:30";13410;-1;Unknown error;Other;DEV_SC;336,99;MARC_NARD;
 11185; 2020/12/10 07:02:32; 2020/12/10 15:11:38;="08:09:06";29346;-1;Unknown error;Other;DEV_SC;7,22;MARC_NARD;
 11186; 2020/12/11 07:46:50; 2020/12/11 15:41:50;="07:55:00";28500;-1;Unknown error;Other;DEV_SC;5256,40;MARC_NARD;
 11187; 2020/12/14 07:34:02; 2020/12/14 12:18:38;="04:44:36";17076;-1;Unknown error;Other;DEV_SC;4695,13;GASP_STEF;
 11190; 2020/12/16 12:44:46; 2020/12/16 13:47:54;="01:03:08";3788;-1;Unknown error;Other;GRID;0,00;GASP_STEF;
 11191; 2020/12/16 15:28:40; 2020/12/16 15:35:28;="00:06:48";408;-1;Unknown error;Other;GRID;0,00;GASP_STEF;
 11192; 2020/12/16 16:55:10; 2020/12/16 17:33:16;="00:38:06";2286;-1;Unknown error;Other;GRID;0,00;GASP_STEF;
 11193; 2020/12/20 09:24:52; 2020/12/20 12:01:28;="02:36:36";9396;352;[352] - Q7 breaker open;Electrical;DEV_UN;14,63;;
 11207; 2020/12/24 12:54:16; 2020/12/24 14:22:52;="01:28:36";5316;352;[352] - Q7 breaker open;Electrical;DEV_UN;1696,89;;
 11235; 2020/12/28 13:28:04; 2020/12/28 17:00:00;="03:31:56";12716;352;[352];Electrical;DEV_UN;6394,44;CAPU_GIOV;
 11236; 2020/12/28 17:00:00; 2020/12/29 09:09:37;="16:09:37";58177;352;[352];Electrical;FMJ;19147,89;CAPU_GIOV;
 11214; 2021/01/01 01:37:54; 2021/01/01 02:28:12;="00:50:18";3018;893;[893] - Heating slipring (H=0/PH=1);Slipring;DEV_UN;0,00;CAPU_GIOV;
 11215; 2021/01/01 09:52:48; 2021/01/01 13:56:36;="04:03:48";14628;352;[352] - Q7 breaker open;Electrical;DEV_UN;650,10;;
 11238; 2021/01/02 21:58:06; 2021/01/03 08:00:00;="10:01:54";36114;-1;Unknown error;Other;DEV_UN;1417,67;CAPU_GIOV;
 11237; 2021/01/03 08:00:00; 2021/01/03 14:16:36;="06:16:36";22596;-1;Unknown error;Other;FMJ;155,06;CAPU_GIOV;
 11239; 2021/01/13 07:37:37; 2021/01/13 12:55:13;="05:17:36";19056;-1;Unknown error;Other;DEV_SC;0,00;MARC_NARD;
 11242; 2021/01/22 23:17:23; 2021/01/22 23:36:59;="00:19:36";1176;-1;Unknown error;Other;DEV_UN;649,38;;
 11243; 2021/01/23 00:22:23; 2021/01/23 09:49:05;="09:26:42";34002;159;[159] - Ext, RPM guard;Other;DEV_UN;16485,58;;
 11250; 2021/02/07 11:51:27; 2021/02/07 12:33:27;="00:42:00";2520;159;[159] - Ext, RPM guard;Other;DEV_UN;807,10;SANT_GILB;
 11252; 2021/02/14 00:11:41; 2021/02/14 00:46:17;="00:34:36";2076;144;[144] - High windspeed;Wind_out_of_range;ENV;1153,33;;
 11253; 2021/02/14 01:06:53; 2021/02/14 01:37:11;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;1010,00;;
 11254; 2021/02/14 01:57:05; 2021/02/14 04:44:23;="02:47:18";10038;144;[144] - High windspeed;Wind_out_of_range;ENV;3243,33;;
 11255; 2021/02/14 04:51:11; 2021/02/14 06:41:11;="01:50:00";6600;144;[144] - High windspeed;Wind_out_of_range;ENV;2666,66;;
 11256; 2021/02/14 07:19:29; 2021/02/14 09:56:05;="02:36:36";9396;144;[144] - High windspeed;Wind_out_of_range;ENV;3886,68;;
 11257; 2021/02/14 20:25:23; 2021/02/14 20:55:23;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;1000,00;;
 11258; 2021/02/14 20:59:35; 2021/02/15 07:47:59;="10:48:24";38904;892;[892] - Yaw gear protection stop;Yaw_system;ENV;19613,03;;
 R1;;;="771:03:31";2775811;;;;;455069,83;;
 3; 2018/07/07 15:29:36; 2018/07/07 15:54:00;="00:24:24";1464;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;243,87;;
 7; 2018/07/12 16:55:29; 2018/07/12 17:39:41;="00:44:12";2652;315;[315] - ExEx low voltage L;Electrical;GRID;248,57;;
 14; 2018/07/21 07:35:45; 2018/07/21 08:46:27;="01:10:42";4242;315;[315] - ExEx low voltage L;Electrical;ELE_UN;0,00;;
 15; 2018/07/22 16:30:39; 2018/07/22 19:05:57;="02:35:18";9318;899;[899] - Grid volt above stop lim;Electrical;ELE_UN;723,81;;
 41; 2018/07/31 12:02:52; 2018/07/31 12:32:45;="00:29:53";1793;309;[309] - Pause over RCS;Other;DEV_SC;152,77;MITO_MICH;
 52; 2018/08/02 19:45:23; 2018/08/02 21:00:00;="01:14:37";4477;315;[315];Other;ELE_UN;100,26;MITO_MICH;
 32; 2018/08/04 17:46:36; 2018/08/04 20:05:30;="02:18:54";8334;202;[202] - Frequency error 1;Electrical;ELE_UN;0,00;;
 58; 2018/08/06 14:36:48; 2018/08/06 15:19:06;="00:42:18";2538;899;[899] - Grid volt above stop lim;Electrical;ELE_UN;102,70;;
 59; 2018/08/06 16:10:36; 2018/08/06 17:27:00;="01:16:24";4584;899;[899] - Grid volt above stop lim;Electrical;ELE_UN;72,21;;
 60; 2018/08/06 19:05:00; 2018/08/06 20:09:54;="01:04:54";3894;315;[315] - ExEx low voltage L;Electrical;ELE_UN;0,00;;
 61; 2018/08/07 07:42:49; 2018/08/07 07:58:37;="00:15:48";948;202;[202] - Frequency error 1;Electrical;DEV_UN;0,00;MITO_MICH;
 62; 2018/08/08 09:50:21; 2018/08/08 10:42:15;="00:51:54";3114;-1;Unknown error;Other;DEV_O;0,00;MITO_MICH;
 82; 2018/08/15 11:32:56; 2018/08/15 12:08:26;="00:35:30";2130;315;[315] - ExEx low voltage L;Electrical;GRID;265,14;;
 83; 2018/08/16 14:25:14; 2018/08/16 14:51:08;="00:25:54";1554;315;[315] - ExEx low voltage L;Electrical;GRID;210,71;;
 84; 2018/08/17 15:06:50; 2018/08/17 17:21:38;="02:14:48";8088;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;3,06;MITO_MICH;
 90; 2018/08/20 13:23:24; 2018/08/20 16:49:06;="03:25:42";12342;315;[315] - ExEx low voltage L;Electrical;GRID;352,08;;
 94; 2018/08/21 07:08:00; 2018/08/21 15:33:30;="08:25:30";30330;-1;Unknown error;Other;DEV_SC;59,41;ANDR_FANT;
 95; 2018/08/22 07:11:37; 2018/08/22 13:27:49;="06:16:12";22572;-1;Unknown error;Other;DEV_SC;60,07;ANDR_FANT;
 102; 2018/08/28 07:08:35; 2018/08/30 12:48:35;="53:40:00";193200;-1;Unknown error;Other;DEV_UN;11,81;GIAN_SOFI;
 103; 2018/08/31 13:20:54; 2018/08/31 14:19:54;="00:59:00";3540;-1;Unknown error;Other;DEV_UN;370,74;GIAN_SOFI;
 113; 2018/09/04 17:08:04; 2018/09/04 19:15:00;="02:06:56";7616;315;[315] - ExEx low voltage L;Electrical;GRID;27,26;;
 119; 2018/09/10 17:56:19; 2018/09/10 19:16:07;="01:19:48";4788;176;[176] - Error on all wind sensors;Other;DEV_UN;250,13;;
 122; 2018/09/12 09:55:06; 2018/09/12 11:19:54;="01:24:48";5088;-1;Unknown error;Other;DEV_UN;0,00;GIAN_SOFI;
 129; 2018/09/13 12:19:30; 2018/09/13 12:50:36;="00:31:06";1866;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;10,25;;
 136; 2018/09/15 16:40:58; 2018/09/15 17:12:22;="00:31:24";1884;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;80,55;;
 143; 2018/09/17 17:14:40; 2018/09/17 17:43:46;="00:29:06";1746;315;[315] - ExEx low voltage L;Electrical;GRID;9,36;;
 144; 2018/09/18 07:03:00; 2018/09/18 07:20:18;="00:17:18";1038;202;[202] - Frequency error 1;Electrical;GRID;0,00;;
 145; 2018/09/18 10:48:36; 2018/09/18 12:20:07;="01:31:31";5491;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 149; 2018/09/20 09:47:41; 2018/09/20 10:04:23;="00:16:42";1002;309;[309] - Pause over RCS;Other;GRID;154,55;GIAN_SOFI;
 150; 2018/09/20 11:04:21; 2018/09/20 13:04:37;="02:00:16";7216;-1;Unknown error;Other;GRID;1425,07;GIAN_SOFI;
 155; 2018/09/24 16:36:10; 2018/09/24 20:23:31;="03:47:21";13641;100;[100] - Too many auto-restarts;Other;DEV_UN;5577,86;;
 156; 2018/09/24 20:26:31; 2018/09/28 13:33:37;="89:07:06";320826;704;[704] - Ch High res - load C;Other;DEV_UN;23193,97;;
 167; 2018/10/01 07:54:43; 2018/10/01 09:02:07;="01:07:24";4044;309;[309] - Pause over RCS;Electrical;ELE_SC;0,00;GIAN_SOFI;
 181; 2018/10/10 15:55:26; 2018/10/10 16:53:44;="00:58:18";3498;309;[309] - Pause over RCS;Other;ELE_SC;120,41;GIAN_SOFI;
 182; 2018/10/11 08:49:02; 2018/10/11 12:56:26;="04:07:24";14844;309;[309] - Pause over RCS;Other;ELE_SC;0,00;GIAN_SOFI;
 183; 2018/10/12 08:45:14; 2018/10/12 11:01:50;="02:16:36";8196;309;[309] - Pause over RCS;Other;ELE_SC;203,15;GIAN_SOFI;
 194; 2018/10/22 10:56:17; 2018/10/22 11:09:59;="00:13:42";822;891;[891] - Yaw prot,;Yaw_system;ENV;456,67;;
 197; 2018/10/22 13:46:11; 2018/10/22 14:12:05;="00:25:54";1554;891;[891] - Yaw prot,;Yaw_system;ENV;863,32;;
 198; 2018/10/22 16:19:35; 2018/10/22 18:19:23;="01:59:48";7188;892;[892] - Yaw gear protection stop;Yaw_system;ENV;3992,51;;
 199; 2018/10/23 06:20:29; 2018/10/23 06:56:17;="00:35:48";2148;144;[144] - High windspeed;Wind_out_of_range;ENV;542,82;;
 200; 2018/10/25 11:18:41; 2018/10/25 11:48:59;="00:30:18";1818;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 219; 2018/10/29 13:36:48; 2018/10/29 14:07:48;="00:31:00";1860;703;[703] - RT Dip exc, lim,;Electrical;GRID;266,66;;
 220; 2018/10/29 14:33:24; 2018/10/29 14:52:34;="00:19:10";1150;315;[315] - ExEx low voltage L;Electrical;GRID;286,20;;
 221; 2018/10/29 15:08:04; 2018/10/29 15:34:04;="00:26:00";1560;315;[315] - ExEx low voltage L;Electrical;GRID;111,58;;
 224; 2018/10/30 02:29:33; 2018/10/30 12:23:39;="09:54:06";35646;891;[891] - Yaw prot,;Yaw_system;ENV;390,76;;
 249; 2018/11/19 07:32:43; 2018/11/19 07:57:13;="00:24:30";1470;202;[202] - Frequency error 1;Electrical;GRID;0,00;;
 256; 2018/11/30 11:04:06; 2018/11/30 11:35:36;="00:31:30";1890;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 266; 2018/12/10 15:28:33; 2018/12/10 16:11:15;="00:42:42";2562;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;1372,68;;
 269; 2018/12/13 08:53:32; 2018/12/13 09:28:14;="00:34:42";2082;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 285; 2018/12/25 06:56:44; 2018/12/25 07:27:02;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;1010,01;;
 298; 2019/01/02 16:01:06; 2019/01/02 16:08:06;="00:07:00";420;891;[891] - Yaw prot,;Yaw_system;ENV;233,34;;
 299; 2019/01/02 22:33:42; 2019/01/02 23:01:06;="00:27:24";1644;891;[891] - Yaw prot,;Yaw_system;ENV;913,33;;
 300; 2019/01/03 17:38:00; 2019/01/03 22:50:43;="05:12:43";18763;892;[892] - Yaw gear protection stop;Yaw_system;ENV;9307,13;;
 301; 2019/01/04 02:18:55; 2019/01/04 03:03:55;="00:45:00";2700;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;24,17;;
 325; 2019/01/12 23:53:28; 2019/01/13 00:59:16;="01:05:48";3948;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 333; 2019/01/15 23:12:46; 2019/01/16 00:43:16;="01:30:30";5430;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 344; 2019/01/24 18:39:29; 2019/01/24 19:00:17;="00:20:48";1248;891;[891] - Yaw prot,;Yaw_system;ENV;693,33;;
 345; 2019/01/24 19:33:17; 2019/01/24 20:03:59;="00:30:42";1842;891;[891] - Yaw prot,;Yaw_system;ENV;1023,33;;
 346; 2019/01/24 20:46:47; 2019/01/24 22:46:59;="02:00:12";7212;892;[892] - Yaw gear protection stop;Yaw_system;ENV;4006,69;;
 347; 2019/01/25 04:16:17; 2019/01/25 05:00:23;="00:44:06";2646;144;[144] - High windspeed;Wind_out_of_range;ENV;1469,99;;
 348; 2019/01/26 12:31:08; 2019/01/26 12:50:32;="00:19:24";1164;900;[900] - Pause through local keyboard;Other;DEV_SC;460,82;GIAN_SOFI;
 349; 2019/01/27 12:49:40; 2019/01/27 14:18:34;="01:28:54";5334;315;[315] - ExEx low voltage L;Electrical;GRID;724,46;;
 372; 2019/02/06 05:20:49; 2019/02/06 05:51:01;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1006,66;;
 373; 2019/02/06 09:34:43; 2019/02/06 10:43:07;="01:08:24";4104;144;[144] - High windspeed;Wind_out_of_range;ENV;2103,94;;
 379; 2019/02/11 18:21:21; 2019/02/11 19:02:33;="00:41:12";2472;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;20,14;;
 380; 2019/02/13 11:30:25; 2019/02/13 11:41:55;="00:11:30";690;891;[891] - Yaw prot,;Yaw_system;ENV;383,34;;
 381; 2019/02/13 21:40:01; 2019/02/13 22:14:43;="00:34:42";2082;891;[891] - Yaw prot,;Yaw_system;ENV;1156,50;;
 383; 2019/02/15 19:32:25; 2019/02/15 20:27:55;="00:55:30";3330;144;[144] - High windspeed;Wind_out_of_range;ENV;930,61;;
 405; 2019/02/18 17:01:13; 2019/02/18 17:24:56;="00:23:43";1423;315;[315] - ExEx low voltage L;Electrical;GRID;0,00;;
 406; 2019/02/21 19:52:11; 2019/02/21 21:12:11;="01:20:00";4800;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 407; 2019/02/23 04:29:23; 2019/02/23 07:35:11;="03:05:48";11148;891;[891] - Yaw prot,;Yaw_system;ENV;5193,32;;
 408; 2019/02/23 07:59:35; 2019/02/23 08:15:29;="00:15:54";954;144;[144] - High windspeed;Wind_out_of_range;ENV;516,16;;
 409; 2019/02/23 08:27:17; 2019/02/23 11:14:23;="02:47:06";10026;892;[892] - Yaw gear protection stop;Yaw_system;ENV;4903,33;;
 410; 2019/02/23 11:21:53; 2019/02/23 13:16:47;="01:54:54";6894;891;[891] - Yaw prot,;Yaw_system;ENV;3496,67;;
 411; 2019/02/23 13:21:05; 2019/02/24 19:34:09;="30:13:04";108784;892;[892] - Yaw gear protection stop;Yaw_system;ENV;38664,82;;
 412; 2019/02/25 14:40:09; 2019/02/25 15:10:09;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;967,60;;
 413; 2019/02/25 16:24:45; 2019/02/25 16:55:03;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;1005,98;;
 415; 2019/02/25 19:39:57; 2019/02/25 20:05:09;="00:25:12";1512;144;[144] - High windspeed;Wind_out_of_range;ENV;840,00;;
 416; 2019/02/25 20:07:39; 2019/02/25 23:44:33;="03:36:54";13014;892;[892] - Yaw gear protection stop;Yaw_system;ENV;7230,00;;
 453; 2019/03/12 00:07:49; 2019/03/12 13:40:46;="13:32:57";48777;156;[156] - Chock sensor trigged;Other;DEV_UN;26222,12;;
 473; 2019/03/14 14:00:58; 2019/03/14 14:23:04;="00:22:06";1326;315;[315] - ExEx low voltage L;Electrical;GRID;65,53;;
 476; 2019/03/19 07:24:24; 2019/03/19 14:53:30;="07:29:06";26946;-1;Unknown error;Other;DEV_SC;2461,78;GIAN_SOFI;
 478; 2019/03/22 11:13:30; 2019/03/22 12:36:00;="01:22:30";4950;-1;Unknown error;Other;DEV_SC;2164,73;GIAN_SOFI;
 488; 2019/04/01 07:19:24; 2019/04/01 14:53:18;="07:33:54";27234;-1;Unknown error;Other;DEV_SC;5717,91;GIAN_SOFI;
 499; 2019/05/01 17:41:24; 2019/05/01 18:47:18;="01:05:54";3954;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;8,31;;
 502; 2019/05/02 12:52:12; 2019/05/02 12:59:36;="00:07:24";444;315;[315] - ExEx low voltage L;Electrical;GRID;7,15;GIAN_SOFI;
 516; 2019/05/12 07:49:20; 2019/05/12 15:29:32;="07:40:12";27612;315;[315] - ExEx low voltage L;Electrical;GRID;414,31;;
 521; 2019/05/17 05:11:26; 2019/05/17 07:32:56;="02:21:30";8490;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;GIAN_SOFI;
 530; 2019/05/28 12:38:32; 2019/05/28 13:30:26;="00:51:54";3114;-1;Unknown error;Other;DEV_SC;509,51;CAPU_GIOV;
 593; 2019/07/01 12:04:20; 2019/07/01 12:37:08;="00:32:48";1968;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 594; 2019/07/02 07:41:39; 2019/07/02 08:26:27;="00:44:48";2688;202;[202] - Frequency error 1;Electrical;GRID;0,00;;
 595; 2019/07/05 11:06:27; 2019/07/05 14:31:09;="03:24:42";12282;-1;Unknown error;Other;DEV_SC;107,45;GIAN_SOFI;
 603; 2019/07/18 19:56:24; 2019/07/18 20:15:30;="00:19:06";1146;315;[315] - ExEx low voltage L;Electrical;GRID;14,98;;
 611; 2019/07/28 04:42:42; 2019/07/28 04:49:36;="00:06:54";414;318;[318] - Cannot syncronize RPM;Other;ENV;184,81;GIAN_SOFI;
 612; 2019/07/28 15:46:48; 2019/07/28 15:53:24;="00:06:36";396;315;[315] - ExEx low voltage L;Electrical;GRID;23,21;;
 618; 2019/08/04 14:53:37; 2019/08/04 15:22:55;="00:29:18";1758;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;19,33;;
 622; 2019/08/06 07:38:01; 2019/08/06 15:16:32;="07:38:31";27511;-1;Unknown error;Other;DEV_SC;616,21;GIAN_SOFI;
 634; 2019/08/24 19:11:58; 2019/08/24 19:18:34;="00:06:36";396;315;[315] - ExEx low voltage L;Electrical;GRID;176,77;;
 640; 2019/08/28 12:07:44; 2019/08/28 12:38:56;="00:31:12";1872;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;66,66;;
 647; 2019/09/01 15:08:42; 2019/09/01 15:16:32;="00:07:50";470;315;[315] - ExEx low voltage L;Electrical;GRID;6,32;;
 651; 2019/09/05 12:37:18; 2019/09/05 14:47:55;="02:10:37";7837;87;[87] - Pitch dev, min;Pitch_system;DEV_UN;258,72;;
 654; 2019/09/13 08:08:00; 2019/09/13 13:17:12;="05:09:12";18552;309;[309] - Pause over RCS;Other;ELE_SC;2617,84;CAPU_GIOV;
 660; 2019/09/23 02:17:13; 2019/09/23 09:00:31;="06:43:18";24198;176;[176] - Error on all wind sensors;Other;ENV;41,41;GIAN_SOFI;
 667; 2019/09/23 10:24:07; 2019/09/23 16:44:55;="06:20:48";22848;309;[309] - Pause over RCS;Other;DEV_SC;4044,74;GIAN_SOFI;
 676; 2019/10/02 14:57:23; 2019/10/02 15:03:53;="00:06:30";390;899;[899] - Grid volt above stop lim;Electrical;GRID;158,66;;
 677; 2019/10/02 16:19:11; 2019/10/07 13:14:46;="116:55:35";420935;315;[315] - ExEx low voltage L;Electrical;FMJ;50434,70;GIAN_SOFI;
 683; 2019/10/07 13:19:46; 2019/10/07 13:27:58;="00:08:12";492;145;[145] - Low processor temp, in top;Temperature;FMJ;272,92;GIAN_SOFI;
 684; 2019/10/07 13:30:04; 2019/10/07 13:44:58;="00:14:54";894;309;[309] - Pause over RCS;Other;FMJ;495,57;GIAN_SOFI;
 687; 2019/10/10 07:28:02; 2019/10/10 12:31:20;="05:03:18";18198;-1;Unknown error;Other;DEV_SC;30,29;GIAN_SOFI;
 688; 2019/10/12 12:05:08; 2019/10/12 12:35:44;="00:30:36";1836;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 700; 2019/10/31 11:11:39; 2019/10/31 13:21:21;="02:09:42";7782;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 703; 2019/11/03 11:38:40; 2019/11/03 11:45:16;="00:06:36";396;899;[899] - Grid volt above stop lim;Electrical;GRID;50,71;;
 710; 2019/11/09 20:20:54; 2019/11/09 20:27:18;="00:06:24";384;852;[852] - Extr Extr high volt, L;Electrical;GRID;74,24;GIAN_SOFI;
 711; 2019/11/10 09:14:06; 2019/11/10 09:32:00;="00:17:54";1074;315;[315] - ExEx low voltage L;Electrical;GRID;0,00;;
 721; 2019/11/15 20:46:00; 2019/11/15 21:35:36;="00:49:36";2976;315;[315] - ExEx low voltage L;Electrical;GRID;215,76;GIAN_SOFI;
 722; 2019/11/16 07:13:12; 2019/11/16 23:39:54;="16:26:42";59202;899;[899] - Grid volt above stop lim;Electrical;GRID;3993,27;;
 723; 2019/11/17 08:00:12; 2019/11/17 13:30:38;="05:30:26";19826;315;[315] - ExEx low voltage L;Electrical;GRID;2394,70;GIAN_SOFI;
 734; 2019/12/06 13:44:43; 2019/12/06 14:16:55;="00:32:12";1932;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;6,69;;
 741; 2019/12/10 15:52:53; 2019/12/10 16:24:41;="00:31:48";1908;891;[891] - Yaw prot,;Yaw_system;ENV;1060,00;;
 742; 2019/12/10 18:05:59; 2019/12/10 19:14:11;="01:08:12";4092;891;[891] - Yaw prot,;Yaw_system;ENV;2273,34;;
 743; 2019/12/10 20:17:41; 2019/12/10 20:59:59;="00:42:18";2538;891;[891] - Yaw prot,;Yaw_system;ENV;1409,99;;
 744; 2019/12/10 21:22:17; 2019/12/10 22:13:11;="00:50:54";3054;153;[153] - Max generator RPM;Generator;ENV;1696,67;GIAN_SOFI;
 745; 2019/12/10 23:34:05; 2019/12/11 04:50:53;="05:16:48";19008;892;[892] - Yaw gear protection stop;Yaw_system;ENV;10556,74;;
 746; 2019/12/14 02:48:53; 2019/12/14 03:23:29;="00:34:36";2076;891;[891] - Yaw prot,;Yaw_system;ENV;1043,10;;
 753; 2019/12/22 06:15:54; 2019/12/22 06:46:06;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1004,67;;
 760; 2019/12/28 21:31:24; 2019/12/28 22:18:36;="00:47:12";2832;144;[144] - High windspeed;Wind_out_of_range;ENV;620,04;;
 761; 2019/12/28 22:53:48; 2019/12/28 23:24:18;="00:30:30";1830;891;[891] - Yaw prot,;Yaw_system;ENV;1016,66;;
 762; 2019/12/30 00:06:06; 2019/12/30 00:23:48;="00:17:42";1062;144;[144] - High windspeed;Wind_out_of_range;ENV;590,00;;
 777; 2019/12/30 13:47:12; 2019/12/30 14:18:12;="00:31:00";1860;891;[891] - Yaw prot,;Yaw_system;ENV;1033,33;;
 782; 2020/01/05 21:35:48; 2020/01/05 22:06:30;="00:30:42";1842;891;[891] - Yaw prot,;Yaw_system;ENV;1023,34;;
 783; 2020/01/05 23:23:06; 2020/01/06 00:09:00;="00:45:54";2754;144;[144] - High windspeed;Wind_out_of_range;ENV;1530,02;;
 784; 2020/01/06 00:40:00; 2020/01/06 07:08:36;="06:28:36";23316;892;[892] - Yaw gear protection stop;Yaw_system;ENV;12619,98;;
 785; 2020/01/06 10:09:00; 2020/01/06 10:37:12;="00:28:12";1692;891;[891] - Yaw prot,;Yaw_system;ENV;940,00;;
 797; 2020/01/09 14:14:30; 2020/01/09 16:24:00;="02:09:30";7770;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 801; 2020/01/15 12:10:29; 2020/01/15 13:33:17;="01:22:48";4968;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 804; 2020/01/24 13:08:32; 2020/01/24 16:08:08;="02:59:36";10776;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 814; 2020/02/06 01:24:59; 2020/02/06 06:17:05;="04:52:06";17526;891;[891] - Yaw prot,;Yaw_system;ENV;9015,17;;
 815; 2020/02/06 09:20:05; 2020/02/06 09:40:41;="00:20:36";1236;891;[891] - Yaw prot,;Yaw_system;ENV;686,67;;
 816; 2020/02/06 13:08:11; 2020/02/06 14:13:35;="01:05:24";3924;144;[144] - High windspeed;Wind_out_of_range;ENV;1513,33;;
 824; 2020/02/18 09:50:35; 2020/02/18 10:29:11;="00:38:36";2316;315;[315] - ExEx low voltage L;Electrical;GRID;0,00;;
 825; 2020/02/23 10:55:00; 2020/02/23 11:23:36;="00:28:36";1716;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 835; 2020/03/11 10:17:36; 2020/03/11 12:16:25;="01:58:49";7129;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 847; 2020/03/26 01:09:51; 2020/03/26 01:39:57;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;1003,34;;
 848; 2020/03/26 02:09:51; 2020/03/26 03:03:09;="00:53:18";3198;891;[891] - Yaw prot,;Yaw_system;ENV;1776,66;;
 849; 2020/03/26 03:07:45; 2020/03/26 20:16:45;="17:09:00";61740;892;[892] - Yaw gear protection stop;Yaw_system;ENV;33966,51;;
 872; 2020/04/05 10:38:24; 2020/04/05 11:08:42;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;1010,00;;
 879; 2020/04/08 07:35:35; 2020/04/08 09:21:35;="01:46:00";6360;-1;Unknown error;Other;DEV_SC;19,33;GIAN_SOFI;
 880; 2020/04/08 09:21:35; 2020/04/08 10:18:59;="00:57:24";3444;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 881; 2020/04/12 11:03:18; 2020/04/12 17:17:06;="06:13:48";22428;315;[315] - ExEx low voltage L;Electrical;LIM;958,75;GIAN_SOFI;
 887; 2020/04/14 22:39:43; 2020/04/14 23:09:49;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;1003,33;;
 888; 2020/04/16 11:09:02; 2020/04/16 11:39:50;="00:30:48";1848;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;9,51;;
 902; 2020/05/17 02:16:02; 2020/05/17 02:46:56;="00:30:54";1854;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;35,85;;
 907; 2020/05/21 09:12:35; 2020/05/21 09:21:41;="00:09:06";546;891;[891] - Yaw prot,;Yaw_system;ENV;303,33;;
 908; 2020/05/21 10:13:53; 2020/05/21 10:25:53;="00:12:00";720;144;[144] - High windspeed;Wind_out_of_range;ENV;400,00;;
 909; 2020/05/21 10:29:35; 2020/05/21 10:59:59;="00:30:24";1824;891;[891] - Yaw prot,;Yaw_system;ENV;1013,34;;
 915; 2020/05/30 14:26:33; 2020/05/30 14:57:45;="00:31:12";1872;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;78,89;;
 919; 2020/06/04 05:26:54; 2020/06/04 06:36:54;="01:10:00";4200;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 921; 2020/06/05 06:45:54; 2020/06/05 06:52:06;="00:06:12";372;315;[315] - ExEx low voltage L;Electrical;GRID;152,77;;
 922; 2020/06/07 06:31:24; 2020/06/07 07:07:42;="00:36:18";2178;315;[315] - ExEx low voltage L;Electrical;GRID;0,00;;
 933; 2020/06/09 07:05:01; 2020/06/09 15:58:43;="08:53:42";32022;-1;Unknown error;Other;DEV_SC;1898,32;GIAN_SOFI;
 935; 2020/06/11 07:03:18; 2020/06/11 14:32:24;="07:29:06";26946;-1;Unknown error;Other;DEV_SC;1031,08;GIAN_SOFI;
 942; 2020/06/16 14:05:07; 2020/06/16 14:59:31;="00:54:24";3264;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 959; 2020/07/02 07:17:55; 2020/07/02 08:41:01;="01:23:06";4986;900;[900] - Pause through local keyboard;Other;DEV_SC;0,00;;
 960; 2020/07/04 02:28:44; 2020/07/04 03:54:44;="01:26:00";5160;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 961; 2020/07/04 13:41:20; 2020/07/04 17:23:56;="03:42:36";13356;315;[315] - ExEx low voltage L;Electrical;GRID;637,69;GASP_STEF;
 969; 2020/07/07 19:13:01; 2020/07/07 20:18:43;="01:05:42";3942;315;[315] - ExEx low voltage L;Electrical;GRID;819,28;;
 975; 2020/07/09 13:38:20; 2020/07/09 14:40:26;="01:02:06";3726;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
