Date start:2018/06/22;Date stop:2021/03/10
Device;Date start;Date stop;Duration;Duration (sec);Error code;Description;Nature;Cause;Energy loss(kWh);Modified by
 Abruzzo;;;="5962:50:15";21466215;;;;;3331155,45;;
 SSE Collarmele;;;="5962:50:15";21466215;;;;;3331155,45;;
 Pescina Wind;;;="5962:50:15";21466215;;;;;3331155,45;;
 WTG4;;;="731:10:03";2632203;;;;;471314,55;;
 4838; 2018/06/26 17:01:08; 2018/06/26 17:18:32;="00:17:24";1044;87;[87] - Pitch dev, min;Pitch_system;DEV_UN;454,86;;
 4839; 2018/06/28 08:12:30; 2018/06/28 08:59:48;="00:47:18";2838;-1;Unknown error;Other;ERR;109,92;;
 4840; 2018/06/30 04:04:52; 2018/06/30 04:54:52;="00:50:00";3000;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 79; 2018/07/12 07:46:26; 2018/07/12 12:17:02;="04:30:36";16236;-1;Unknown error;Other;DEV_SC;54,05;CAPU_GIOV;
 89; 2018/07/14 10:18:16; 2018/07/14 10:44:58;="00:26:42";1602;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;CAPU_GIOV;
 97; 2018/07/17 04:17:46; 2018/07/17 04:52:34;="00:34:48";2088;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;GIAN_SOFI;
 154; 2018/07/26 16:19:09; 2018/07/26 16:54:21;="00:35:12";2112;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;11,77;CAPU_GIOV;
 156; 2018/07/29 09:37:45; 2018/07/29 10:07:09;="00:29:24";1764;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;6,91;CAPU_GIOV;
 317; 2018/08/15 00:29:56; 2018/08/15 01:12:20;="00:42:24";2544;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;2,26;MITO_MICH;
 318; 2018/08/16 16:25:38; 2018/08/16 17:17:38;="00:52:00";3120;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;1087,29;;
 319; 2018/08/18 02:55:38; 2018/08/18 03:22:20;="00:26:42";1602;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;MITO_MICH;
 348; 2018/08/20 13:23:30; 2018/08/20 15:46:00;="02:22:30";8550;899;[899] - Grid volt above stop lim;Electrical;GRID;605,86;;
 376; 2018/08/21 10:12:24; 2018/08/21 10:37:54;="00:25:30";1530;416;[416] - EMCValv: Pitch C ver;Pitch_system;DEV_UN;36,63;;
 377; 2018/08/23 02:58:13; 2018/08/23 03:27:49;="00:29:36";1776;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;1,72;;
 421; 2018/08/23 17:54:55; 2018/08/23 18:01:37;="00:06:42";402;79;[79] - Max Yaw error;Yaw_system;ENV;159,55;;
 450; 2018/09/08 19:44:31; 2018/09/08 20:13:49;="00:29:18";1758;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;3,69;;
 570; 2018/09/15 17:25:40; 2018/09/15 17:54:22;="00:28:42";1722;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;69,83;;
 603; 2018/09/17 17:14:40; 2018/09/17 17:44:46;="00:30:06";1806;852;[852] - Extr Extr high volt, L;Electrical;GRID;62,98;;
 695; 2018/09/25 11:28:23; 2018/09/25 11:35:05;="00:06:42";402;356;[356] - Extreme yawerror;Yaw_system;DEV_UN;223,27;GIAN_SOFI;
 696; 2018/09/25 13:35:13; 2018/09/25 14:10:25;="00:35:12";2112;180;[180] - No yawpulses;Yaw_system;DEV_UN;1173,17;;
 697; 2018/09/25 19:25:49; 2018/09/25 21:11:13;="01:45:24";6324;180;[180] - No yawpulses;Yaw_system;DEV_UN;3512,67;;
 698; 2018/09/25 21:40:49; 2018/09/25 21:49:07;="00:08:18";498;338;[338] - Slip: bove limits;Slipring;DEV_UN;276,67;;
 699; 2018/09/25 22:06:19; 2018/09/25 22:16:43;="00:10:24";624;356;[356] - Extreme yawerror;Yaw_system;DEV_UN;346,67;GIAN_SOFI;
 700; 2018/09/25 22:36:13; 2018/09/25 22:53:13;="00:17:00";1020;356;[356] - Extreme yawerror;Yaw_system;DEV_UN;566,67;GIAN_SOFI;
 701; 2018/09/25 23:04:13; 2018/09/25 23:11:01;="00:06:48";408;356;[356] - Extreme yawerror;Yaw_system;DEV_UN;226,67;GIAN_SOFI;
 702; 2018/09/25 23:44:19; 2018/09/25 23:53:19;="00:09:00";540;356;[356] - Extreme yawerror;Yaw_system;DEV_UN;300,00;GIAN_SOFI;
 703; 2018/09/25 23:54:25; 2018/09/26 01:22:07;="01:27:42";5262;356;[356] - Extreme yawerror;Yaw_system;DEV_UN;2923,17;GIAN_SOFI;
 704; 2018/09/26 01:38:25; 2018/09/26 07:25:19;="05:46:54";20814;356;[356] - Extreme yawerror;Yaw_system;DEV_UN;11398,95;GIAN_SOFI;
 705; 2018/09/26 10:24:31; 2018/09/26 10:36:19;="00:11:48";708;356;[356] - Extreme yawerror;Yaw_system;DEV_UN;393,33;GIAN_SOFI;
 706; 2018/09/26 11:02:25; 2018/09/26 11:08:01;="00:05:36";336;180;[180] - No yawpulses;Yaw_system;DEV_UN;186,57;;
 752; 2018/09/26 11:57:43; 2018/09/26 13:14:07;="01:16:24";4584;356;[356] - Extreme yawerror;Yaw_system;DEV_UN;879,99;GIAN_SOFI;
 753; 2018/09/26 13:27:49; 2018/09/26 13:45:01;="00:17:12";1032;356;[356] - Extreme yawerror;Yaw_system;ENV;573,33;;
 772; 2018/09/28 20:53:19; 2018/09/28 21:22:43;="00:29:24";1764;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;62,88;;
 773; 2018/09/30 00:25:49; 2018/09/30 00:32:55;="00:07:06";426;87;[87] - Pitch dev, min;Pitch_system;DEV_UN;54,55;;
 847; 2018/10/09 07:50:56; 2018/10/09 17:16:44;="09:25:48";33948;309;[309] - Pause over RCS;Electrical;ELE_SC;32,18;GIAN_SOFI;
 848; 2018/10/10 08:11:38; 2018/10/10 15:49:38;="07:38:00";27480;309;[309] - Pause over RCS;Other;ELE_SC;9,31;GIAN_SOFI;
 906; 2018/10/11 07:53:32; 2018/10/11 16:16:14;="08:22:42";30162;309;[309] - Pause over RCS;Other;ELE_SC;6,03;GIAN_SOFI;
 907; 2018/10/11 22:58:32; 2018/10/11 23:27:56;="00:29:24";1764;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 908; 2018/10/12 08:18:14; 2018/10/12 11:09:44;="02:51:30";10290;309;[309] - Pause over RCS;Electrical;GRID;424,26;;
 972; 2018/10/22 03:30:23; 2018/10/24 14:38:17;="59:07:54";212874;899;[899] - Grid volt above stop lim;Electrical;ELE_UN;320,51;GIAN_SOFI;
 1183; 2018/10/29 14:31:42; 2018/10/29 15:19:22;="00:47:40";2860;309;[309] - Pause over RCS;Other;ENV;588,89;;
 1185; 2018/10/29 18:12:45; 2018/10/29 18:26:03;="00:13:18";798;144;[144] - High windspeed;Wind_out_of_range;ENV;201,71;;
 1186; 2018/10/29 18:28:03; 2018/10/29 19:26:57;="00:58:54";3534;144;[144] - High windspeed;Wind_out_of_range;ENV;1629,99;;
 1251; 2018/11/02 10:59:58; 2018/11/02 11:26:40;="00:26:42";1602;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 1252; 2018/11/04 20:08:46; 2018/11/04 20:35:28;="00:26:42";1602;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 1253; 2018/11/05 07:33:40; 2018/11/05 14:27:34;="06:53:54";24834;-1;Unknown error;Other;DEV_SC;7,32;GIAN_SOFI;
 1315; 2018/11/14 07:20:01; 2018/11/14 14:46:43;="07:26:42";26802;-1;Unknown error;Other;DEV_SC;6,49;GIAN_SOFI;
 1515; 2018/12/10 14:46:27; 2018/12/10 14:51:33;="00:05:06";306;79;[79] - Max Yaw error;Yaw_system;ENV;91,30;;
 1517; 2018/12/14 03:23:38; 2018/12/14 03:52:02;="00:28:24";1704;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;9,67;;
 1775; 2019/01/02 11:24:54; 2019/01/02 11:54:36;="00:29:42";1782;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;228,21;;
 1776; 2019/01/03 17:35:30; 2019/01/03 17:41:30;="00:06:00";360;144;[144] - High windspeed;Wind_out_of_range;ENV;200,00;;
 1777; 2019/01/03 19:43:06; 2019/01/03 20:40:00;="00:56:54";3414;144;[144] - High windspeed;Wind_out_of_range;ENV;333,44;;
 1778; 2019/01/03 21:17:43; 2019/01/05 11:16:13;="37:58:30";136710;156;[156] - Chock sensor trigged;Other;ENV;50907,72;GIAN_SOFI;
 1779; 2019/01/06 03:15:01; 2019/01/06 03:43:19;="00:28:18";1698;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;12,87;;
 1915; 2019/01/14 10:16:16; 2019/01/14 11:26:58;="01:10:42";4242;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 1916; 2019/01/15 08:57:04; 2019/01/15 10:14:58;="01:17:54";4674;-1;Unknown error;Other;DEV_SC;1192,95;GIAN_SOFI;
 2004; 2019/01/25 10:43:29; 2019/01/25 11:22:29;="00:39:00";2340;309;[309] - Pause over RCS;Other;DEV_O;1299,99;GIAN_SOFI;
 2005; 2019/01/25 12:14:41; 2019/01/25 12:20:41;="00:06:00";360;891;[891] - Yaw prot,;Yaw_system;ENV;200,01;;
 2006; 2019/01/25 21:54:41; 2019/01/25 22:28:47;="00:34:06";2046;899;[899] - Grid volt above stop lim;Electrical;OTH;625,60;GIAN_SOFI;
 2057; 2019/01/27 07:25:58; 2019/01/27 11:15:00;="03:49:02";13742;309;[309];Other;ELE_UN;28,73;GIAN_SOFI;
 2056; 2019/01/27 11:15:00; 2019/01/27 14:03:58;="02:48:58";10138;309;[309];Other;LIM;451,18;GIAN_SOFI;
 2008; 2019/01/27 14:23:46; 2019/01/27 16:39:52;="02:16:06";8166;309;[309] - Pause over RCS;Other;LIM;766,89;GIAN_SOFI;
 2105; 2019/01/29 02:07:24; 2019/01/30 15:28:56;="37:21:32";134492;315;[315] - ExEx low voltage L;Electrical;ELE_UN;836,35;;
 2106; 2019/01/30 15:38:38; 2019/01/30 16:35:26;="00:56:48";3408;352;[352] - Q7 breaker open;Electrical;DEV_O;125,89;;
 2199; 2019/02/04 19:46:52; 2019/02/04 19:53:04;="00:06:12";372;356;[356] - Extreme yawerror;Yaw_system;ENV;206,67;;
 2200; 2019/02/06 04:32:43; 2019/02/06 04:38:19;="00:05:36";336;891;[891] - Yaw prot,;Yaw_system;ENV;186,67;;
 2201; 2019/02/06 07:03:37; 2019/02/06 08:36:07;="01:32:30";5550;356;[356] - Extreme yawerror;Yaw_system;ENV;2879,40;;
 2202; 2019/02/06 09:49:37; 2019/02/06 10:27:37;="00:38:00";2280;356;[356] - Extreme yawerror;Yaw_system;ENV;1266,50;;
 2203; 2019/02/06 11:11:13; 2019/02/06 11:43:07;="00:31:54";1914;180;[180] - No yawpulses;Yaw_system;ENV;1063,34;GIAN_SOFI;
 2204; 2019/02/10 13:42:20; 2019/02/10 14:26:14;="00:43:54";2634;417;[417] - EMCV: Pitch;Pitch_system;DEV_UN;1365,68;;
 2329; 2019/02/15 19:49:07; 2019/02/15 20:12:19;="00:23:12";1392;144;[144] - High windspeed;Wind_out_of_range;ENV;743,93;;
 2432; 2019/02/19 10:24:47; 2019/02/19 14:22:23;="03:57:36";14256;-1;Unknown error;Yaw_system;DEV_SC;0,00;GIAN_SOFI;
 2433; 2019/02/21 01:55:23; 2019/02/21 02:22:05;="00:26:42";1602;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;4,46;;
 2434; 2019/02/23 04:37:23; 2019/02/23 06:28:47;="01:51:24";6684;356;[356] - Extreme yawerror;Yaw_system;ENV;3711,73;GIAN_SOFI;
 2435; 2019/02/23 06:39:59; 2019/02/23 06:45:53;="00:05:54";354;891;[891] - Yaw prot,;Yaw_system;ENV;196,39;GIAN_SOFI;
 2436; 2019/02/23 06:47:47; 2019/02/23 06:53:35;="00:05:48";348;929;[929] - No Pitch Hydraulic Power;Pitch_system;ENV;193,34;GIAN_SOFI;
 2437; 2019/02/23 07:03:47; 2019/02/23 11:05:53;="04:02:06";14526;356;[356] - Extreme yawerror;Yaw_system;ENV;7367,53;GIAN_SOFI;
 2438; 2019/02/23 11:07:35; 2019/02/23 13:31:11;="02:23:36";8616;156;[156] - Chock sensor trigged;Other;ENV;4024,13;GIAN_SOFI;
 2439; 2019/02/23 13:48:35; 2019/02/23 14:37:11;="00:48:36";2916;338;[338] - Slip: bove limits;Slipring;ENV;1618,65;GIAN_SOFI;
 2440; 2019/02/23 14:54:11; 2019/02/23 15:00:59;="00:06:48";408;356;[356] - Extreme yawerror;Yaw_system;ENV;222,03;GIAN_SOFI;
 2441; 2019/02/23 15:27:23; 2019/02/24 11:18:54;="19:51:31";71491;356;[356] - Extreme yawerror;Yaw_system;ENV;25049,09;GIAN_SOFI;
 2442; 2019/02/24 14:30:36; 2019/02/24 15:27:24;="00:56:48";3408;417;[417] - EMCV: Pitch;Pitch_system;DEV_UN;1780,36;;
 2615; 2019/03/12 00:28:13; 2019/03/12 10:47:04;="10:18:51";37131;144;[144] - High windspeed;Wind_out_of_range;ENV;18628,33;;
 2649; 2019/03/12 14:59:10; 2019/03/12 16:03:16;="01:04:06";3846;-1;Unknown error;Electrical;GRID;2130,25;GIAN_SOFI;
 2650; 2019/03/12 16:03:16; 2019/03/12 16:13:16;="00:10:00";600;899;[899] - Grid volt above stop lim;Electrical;OTH;330,33;GIAN_SOFI;
 2691; 2019/03/25 18:25:48; 2019/03/25 18:37:48;="00:12:00";720;87;[87] - Pitch dev, min;Pitch_system;DEV_UN;92,20;;
 2720; 2019/03/28 22:00:00; 2019/03/28 22:07:18;="00:07:18";438;87;[87] - Pitch dev, min;Pitch_system;DEV_UN;158,50;;
 2736; 2019/03/29 21:43:30; 2019/03/29 22:13:30;="00:30:00";1800;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;134,85;;
 2760; 2019/04/08 10:38:45; 2019/04/08 13:42:27;="03:03:42";11022;-1;Unknown error;Other;DEV_SC;447,33;GIAN_SOFI;
 2764; 2019/04/09 16:57:58; 2019/04/09 17:10:58;="00:13:00";780;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;11,63;;
 2777; 2019/04/11 11:56:41; 2019/04/11 12:23:35;="00:26:54";1614;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 2789; 2019/04/15 05:45:22; 2019/04/15 19:40:16;="13:54:54";50094;186;[186] - Thermoerror yawmotor F;Yaw_system;DEV_UN;21084,45;;
 2810; 2019/04/16 20:34:47; 2019/04/16 21:01:29;="00:26:42";1602;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;GIAN_SOFI;
 2811; 2019/04/17 10:32:41; 2019/04/17 12:23:41;="01:51:00";6660;309;[309] - Pause over RCS;Other;ELE_SC;596,22;GIAN_SOFI;
 2839; 2019/04/23 09:08:53; 2019/04/23 11:44:17;="02:35:24";9324;-1;Unknown error;Other;DEV_SC;412,00;GIAN_SOFI;
 2865; 2019/04/28 09:31:17; 2019/04/28 19:17:29;="09:46:12";35172;309;[309] - Pause over RCS;Other;LIM;5229,55;GIAN_SOFI;
 2879; 2019/04/29 13:21:54; 2019/04/29 13:48:42;="00:26:48";1608;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;9,67;;
 2880; 2019/04/30 07:31:18; 2019/04/30 14:41:42;="07:10:24";25824;-1;Unknown error;Other;DEV_SC;38,67;GIAN_SOFI;
 2917; 2019/05/06 10:20:42; 2019/05/06 18:06:30;="07:45:48";27948;-1;Unknown error;Other;DEV_SC;5816,80;GIAN_SOFI;
 2918; 2019/05/07 07:26:12; 2019/05/07 15:16:30;="07:50:18";28218;-1;Unknown error;Other;DEV_SC;523,67;GIAN_SOFI;
 3108; 2019/05/30 09:00:26; 2019/05/30 10:11:14;="01:10:48";4248;-1;Unknown error;Other;DEV_SC;0,00;CAPU_GIOV;
 3174; 2019/06/03 10:37:30; 2019/06/03 11:04:30;="00:27:00";1620;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;38,85;;
 3428; 2019/06/17 15:25:43; 2019/06/17 16:44:37;="01:18:54";4734;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;1094,20;;
 3618; 2019/07/02 07:51:33; 2019/07/02 13:49:03;="05:57:30";21450;-1;Unknown error;Other;DEV_SC;806,25;GIAN_SOFI;
 3645; 2019/07/09 08:39:13; 2019/07/09 11:59:19;="03:20:06";12006;-1;Unknown error;Other;DEV_SC;306,13;GIAN_SOFI;
 3646; 2019/07/10 20:18:54; 2019/07/10 20:48:24;="00:29:30";1770;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;279,95;;
 3647; 2019/07/11 07:35:18; 2019/07/11 11:02:23;="03:27:05";12425;-1;Unknown error;Other;DEV_SC;2494,99;GIAN_SOFI;
 3648; 2019/07/12 07:32:17; 2019/07/12 12:19:17;="04:47:00";17220;-1;Unknown error;Other;DEV_SC;91,81;GIAN_SOFI;
 3704; 2019/07/28 04:43:18; 2019/07/28 04:50:42;="00:07:24";444;356;[356] - Extreme yawerror;Yaw_system;ENV;237,87;;
 3903; 2019/08/03 14:56:43; 2019/08/03 15:26:25;="00:29:42";1782;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3904; 2019/08/20 04:33:30; 2019/08/20 05:01:36;="00:28:06";1686;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3905; 2019/08/22 01:06:37; 2019/08/22 01:37:13;="00:30:36";1836;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3906; 2019/08/24 17:57:04; 2019/08/24 18:32:46;="00:35:42";2142;899;[899] - Grid volt above stop lim;Electrical;GRID;203,97;;
 3820; 2019/08/26 07:32:28; 2019/08/26 09:53:40;="02:21:12";8472;-1;Unknown error;Other;DEV_SC;167,00;GIAN_SOFI;
 3907; 2019/08/27 15:50:30; 2019/08/27 16:34:44;="00:44:14";2654;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;9,18;;
 3960; 2019/09/02 18:47:45; 2019/09/02 19:14:09;="00:26:24";1584;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 4003; 2019/09/10 08:01:46; 2019/09/10 19:43:58;="11:42:12";42132;309;[309] - Pause over RCS;Other;ELE_SC;2913,17;CAPU_GIOV;
 4004; 2019/09/12 08:00:36; 2019/09/12 16:20:48;="08:20:12";30012;309;[309] - Pause over RCS;Electrical;ELE_SC;1157,79;CAPU_GIOV;
 4005; 2019/09/13 13:18:00; 2019/09/13 13:47:12;="00:29:12";1752;309;[309] - Pause over RCS;Other;ELE_SC;420,57;CAPU_GIOV;
 4079; 2019/09/17 07:49:29; 2019/09/17 15:16:11;="07:26:42";26802;-1;Unknown error;Other;DEV_SC;485,03;GIAN_SOFI;
 4081; 2019/09/23 02:20:13; 2019/09/23 02:26:25;="00:06:12";372;176;[176] - Error on all wind sensors;Other;ENV;0,00;GIAN_SOFI;
 4119; 2019/09/24 12:27:26; 2019/09/24 12:54:08;="00:26:42";1602;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4166; 2019/10/02 14:57:53; 2019/10/02 15:34:05;="00:36:12";2172;852;[852] - Extr Extr high volt, L;Electrical;GRID;697,20;GIAN_SOFI;
 4246; 2019/10/16 07:29:12; 2019/10/16 13:13:06;="05:43:54";20634;309;[309] - Pause over RCS;Other;DEV_SC;329,31;;
 4247; 2019/10/17 07:35:03; 2019/10/17 11:14:03;="03:39:00";13140;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4303; 2019/10/31 00:03:33; 2019/10/31 12:25:15;="12:21:42";44502;-1;Unknown error;Other;DEV_UN;0,00;;
 4380; 2019/11/17 07:32:30; 2019/11/17 07:44:00;="00:11:30";690;154;[154] - Max rotor RPM;Rotor;ENV;274,38;GIAN_SOFI;
 4507; 2019/12/10 15:46:41; 2019/12/10 16:15:53;="00:29:12";1752;144;[144] - High windspeed;Wind_out_of_range;ENV;973,33;;
 4508; 2019/12/10 17:01:59; 2019/12/10 17:23:11;="00:21:12";1272;356;[356] - Extreme yawerror;Yaw_system;ENV;706,67;;
 4509; 2019/12/10 17:49:11; 2019/12/10 17:55:23;="00:06:12";372;144;[144] - High windspeed;Wind_out_of_range;ENV;179,48;;
 4510; 2019/12/10 20:59:17; 2019/12/10 22:08:41;="01:09:24";4164;356;[356] - Extreme yawerror;Yaw_system;ENV;2313,33;;
 4511; 2019/12/16 07:47:59; 2019/12/16 13:59:41;="06:11:42";22302;-1;Unknown error;Other;DEV_SC;91,72;GIAN_SOFI;
 4530; 2019/12/18 07:10:54; 2019/12/18 08:59:24;="01:48:30";6510;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4531; 2019/12/18 08:59:24; 2019/12/18 09:04:42;="00:05:18";318;900;[900] - Pause through local keyboard;Other;DEV_SC;0,00;;
 4620; 2019/12/28 21:25:00; 2019/12/28 22:16:00;="00:51:00";3060;144;[144] - High windspeed;Wind_out_of_range;ENV;533,39;;
 4621; 2019/12/28 22:24:42; 2019/12/28 22:34:42;="00:10:00";600;144;[144] - High windspeed;Wind_out_of_range;ENV;156,71;;
 4622; 2019/12/28 22:59:18; 2019/12/28 23:39:06;="00:39:48";2388;144;[144] - High windspeed;Wind_out_of_range;ENV;1303,37;;
 4623; 2019/12/29 00:48:36; 2019/12/29 00:59:18;="00:10:42";642;891;[891] - Yaw prot,;Yaw_system;ENV;356,67;;
 4624; 2019/12/29 01:22:54; 2019/12/29 15:11:00;="13:48:06";49686;180;[180] - No yawpulses;Yaw_system;DEV_UN;20955,25;;
 4625; 2019/12/29 23:37:18; 2019/12/30 00:17:30;="00:40:12";2412;144;[144] - High windspeed;Wind_out_of_range;ENV;250,04;;
 4786; 2019/12/30 17:21:30; 2019/12/30 17:37:06;="00:15:36";936;180;[180] - No yawpulses;Yaw_system;ENV;519,50;GIAN_SOFI;
 4764; 2020/01/05 19:57:36; 2020/01/05 20:03:00;="00:05:24";324;891;[891] - Yaw prot,;Yaw_system;ENV;179,95;;
 4765; 2020/01/05 20:48:54; 2020/01/05 23:52:06;="03:03:12";10992;180;[180] - No yawpulses;Yaw_system;ENV;6106,33;MITO_MICH;
 4766; 2020/01/06 00:32:30; 2020/01/06 10:35:30;="10:03:00";36180;153;[153] - Max generator RPM;Generator;ENV;20097,51;MITO_MICH;
 4826; 2020/01/10 23:14:30; 2020/01/10 23:43:12;="00:28:42";1722;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;22,43;;
 4953; 2020/02/06 01:24:59; 2020/02/06 02:49:35;="01:24:36";5076;356;[356] - Extreme yawerror;Yaw_system;ENV;2319,48;;
 4954; 2020/02/06 03:40:35; 2020/02/06 06:02:23;="02:21:48";8508;180;[180] - No yawpulses;Yaw_system;DEV_UN;3500,78;;
 4955; 2020/02/06 09:31:53; 2020/02/06 09:40:35;="00:08:42";522;356;[356] - Extreme yawerror;Yaw_system;ENV;289,57;;
 4956; 2020/02/06 09:44:47; 2020/02/06 09:49:53;="00:05:06";306;356;[356] - Extreme yawerror;Yaw_system;ENV;-;;
 4957; 2020/02/06 10:20:29; 2020/02/06 10:26:11;="00:05:42";342;356;[356] - Extreme yawerror;Yaw_system;ENV;188,29;;
 4958; 2020/02/06 12:27:35; 2020/02/06 12:32:47;="00:05:12";312;891;[891] - Yaw prot,;Yaw_system;ENV;173,32;;
 4959; 2020/02/06 15:46:59; 2020/02/06 16:19:05;="00:32:06";1926;180;[180] - No yawpulses;Yaw_system;DEV_UN;1070,00;;
 5173; 2020/03/21 09:46:12; 2020/03/21 19:16:30;="09:30:18";34218;309;[309] - Pause over RCS;Other;LIM;1498,95;GIAN_SOFI;
 5189; 2020/03/26 03:03:45; 2020/03/26 03:09:45;="00:06:00";360;891;[891] - Yaw prot,;Yaw_system;ENV;200,00;;
 5190; 2020/03/26 03:23:21; 2020/03/26 03:28:45;="00:05:24";324;891;[891] - Yaw prot,;Yaw_system;ENV;179,99;;
 5191; 2020/03/26 03:31:27; 2020/03/26 08:20:15;="04:48:48";17328;180;[180] - No yawpulses;Yaw_system;DEV_UN;9590,17;;
 5192; 2020/03/26 16:55:09; 2020/03/26 20:15:15;="03:20:06";12006;180;[180] - No yawpulses;Yaw_system;DEV_UN;6668,89;;
 5422; 2020/04/05 08:15:24; 2020/04/05 09:57:00;="01:41:36";6096;356;[356] - Extreme yawerror;Yaw_system;ENV;3344,94;;
 5493; 2020/04/11 11:18:11; 2020/04/11 18:15:36;="06:57:25";25045;309;[309] - Pause over RCS;Other;LIM;2246,19;GIAN_SOFI;
 5494; 2020/04/12 09:16:06; 2020/04/12 17:41:36;="08:25:30";30330;309;[309] - Pause over RCS;Other;LIM;1269,06;GIAN_SOFI;
 5525; 2020/04/16 09:38:02; 2020/04/16 14:46:14;="05:08:12";18492;-1;Unknown error;Other;DEV_SC;228,95;GIAN_SOFI;
 5627; 2020/04/20 07:19:32; 2020/04/20 07:48:26;="00:28:54";1734;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;135,81;;
 5666; 2020/05/01 08:44:59; 2020/05/01 16:50:53;="08:05:54";29154;309;[309] - Pause over RCS;Other;LIM;3779,03;GIAN_SOFI;
 5703; 2020/05/06 11:36:36; 2020/05/06 14:44:54;="03:08:18";11298;-1;Unknown error;Other;DEV_SC;1347,60;GIAN_SOFI;
 5704; 2020/05/06 14:44:54; 2020/05/06 14:50:00;="00:05:06";306;900;[900] - Pause through local keyboard;Other;DEV_SC;110,78;;
 5749; 2020/05/13 10:46:31; 2020/05/13 12:13:49;="01:27:18";5238;-1;Unknown error;Other;DEV_SC;522,77;GIAN_SOFI;
 5750; 2020/05/17 10:03:32; 2020/05/17 15:05:56;="05:02:24";18144;309;[309] - Pause over RCS;Other;LIM;3798,34;GIAN_SOFI;
 5817; 2020/05/21 08:39:41; 2020/05/21 08:44:59;="00:05:18";318;356;[356] - Extreme yawerror;Yaw_system;ENV;176,67;;
 5818; 2020/05/21 10:29:05; 2020/05/21 13:33:53;="03:04:48";11088;891;[891] - Yaw prot,;Yaw_system;ENV;4020,72;;
 5819; 2020/05/24 10:26:23; 2020/05/24 18:05:47;="07:39:24";27564;309;[309] - Pause over RCS;Other;LIM;2589,10;GIAN_SOFI;
 5934; 2020/06/09 13:35:55; 2020/06/09 15:00:55;="01:25:00";5100;-1;Unknown error;Other;DEV_SC;739,99;GIAN_SOFI;
 5996; 2020/06/22 07:31:45; 2020/06/23 17:45:40;="34:13:55";123235;899;[899] - Grid volt above stop lim;Electrical;ELE_UN;15849,30;GIAN_SOFI;
 6081; 2020/07/01 09:50:13; 2020/07/01 12:42:07;="02:51:54";10314;-1;Unknown error;Other;DEV_SC;83,93;GASP_STEF;
 6082; 2020/07/06 07:25:33; 2020/07/06 14:59:21;="07:33:48";27228;-1;Unknown error;Other;DEV_SC;4998,04;GIAN_SOFI;
 6112; 2020/07/07 07:52:55; 2020/07/07 12:00:01;="04:07:06";14826;-1;Unknown error;Other;DEV_SC;7448,27;GIAN_SOFI;
 6140; 2020/07/12 03:03:50; 2020/07/12 03:34:14;="00:30:24";1824;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;26,14;;
 6286; 2020/07/20 12:53:38; 2020/07/20 13:20:20;="00:26:42";1602;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6287; 2020/07/22 07:37:38; 2020/07/22 08:08:26;="00:30:48";1848;-1;Unknown error;Other;DEV_SC;0,00;GASP_STEF;
 6377; 2020/08/07 14:50:45; 2020/08/07 14:56:03;="00:05:18";318;338;[338] - Slip: bove limits;Slipring;ENV;40,72;GIAN_SOFI;
 6410; 2020/08/11 17:06:05; 2020/08/11 17:24:35;="00:18:30";1110;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;4,43;;
 6456; 2020/08/30 15:06:15; 2020/08/30 16:02:27;="00:56:12";3372;149;[149] - High temperature T53;Temperature;DEV_UN;1869,77;;
 6508; 2020/09/01 07:53:43; 2020/09/01 17:47:55;="09:54:12";35652;309;[309] - Pause over RCS;Other;ELE_SC;397,66;MARC_NARD;
 6509; 2020/09/02 08:01:58; 2020/09/02 16:17:22;="08:15:24";29724;309;[309] - Pause over RCS;Other;ELE_SC;460,30;MARC_NARD;
 6510; 2020/09/03 08:06:34; 2020/09/03 13:37:22;="05:30:48";19848;309;[309] - Pause over RCS;Other;ELE_SC;77,33;MARC_NARD;
 6709; 2020/09/19 14:50:15; 2020/09/19 15:19:33;="00:29:18";1758;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;42,81;;
 6799; 2020/09/24 13:19:24; 2020/09/24 14:53:36;="01:34:12";5652;-1;Unknown error;Other;DEV_O;202,08;GIAN_SOFI;
 6979; 2020/10/29 07:24:13; 2020/10/29 11:17:13;="03:53:00";13980;-1;Unknown error;Other;DEV_SC;183,73;MARC_NARD;
 6980; 2020/10/30 07:23:43; 2020/10/30 15:28:19;="08:04:36";29076;-1;Unknown error;Other;DEV_SC;0,00;MARC_NARD;
 7027; 2020/11/03 07:11:31; 2020/11/03 11:25:43;="04:14:12";15252;-1;Unknown error;Other;DEV_SC;121,50;GASP_STEF;
 7221; 2020/11/20 15:09:56; 2020/11/20 16:15:50;="01:05:54";3954;144;[144] - High windspeed;Wind_out_of_range;ENV;530,00;;
 7222; 2020/11/20 16:30:14; 2020/11/20 16:35:44;="00:05:30";330;891;[891] - Yaw prot,;Yaw_system;ENV;183,33;;
 7223; 2020/11/20 17:07:08; 2020/11/20 17:12:32;="00:05:24";324;891;[891] - Yaw prot,;Yaw_system;ENV;180,00;;
 7224; 2020/11/20 17:57:50; 2020/11/22 10:47:20;="40:49:30";146970;153;[153] - Max generator RPM;Generator;DEV_UN;71805,28;;
 7225; 2020/11/22 10:56:44; 2020/11/22 11:07:02;="00:10:18";618;214;[214] - Low oil level;Other;DEV_UN;186,40;;
 7226; 2020/11/22 11:15:02; 2020/11/22 11:25:38;="00:10:36";636;214;[214] - Low oil level;Other;DEV_UN;230,20;;
 7227; 2020/11/22 11:29:14; 2020/11/22 12:44:20;="01:15:06";4506;214;[214] - Low oil level;Other;DEV_UN;932,01;;
 7349; 2020/11/26 07:04:07; 2020/11/26 12:33:31;="05:29:24";19764;-1;Unknown error;Other;DEV_SC;0,00;GASP_STEF;
 7384; 2020/12/02 14:29:15; 2020/12/02 14:57:57;="00:28:42";1722;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;57,35;;
 7453; 2020/12/15 07:08:30; 2020/12/15 08:58:04;="01:49:34";6574;-1;Unknown error;Other;DEV_SC;7,81;GASP_STEF;
 7454; 2020/12/20 19:41:52; 2020/12/20 20:11:16;="00:29:24";1764;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;43,59;;
 7534; 2020/12/28 14:41:18; 2020/12/28 14:50:40;="00:09:22";562;144;[144] - High windspeed;Wind_out_of_range;ENV;311,97;;
 7608; 2021/01/17 00:03:55; 2021/01/17 02:36:25;="02:32:30";9150;-1;Unknown error;Other;DEV_UN;142,94;MARC_NARD;
 7609; 2021/01/17 03:53:37; 2021/01/17 12:13:25;="08:19:48";29988;-1;Unknown error;Other;DEV_UN;862,17;MARC_NARD;
 7610; 2021/01/17 12:13:25; 2021/01/17 12:33:49;="00:20:24";1224;30;[30] - Internal sublogic error;Other;DEV_UN;0,00;;
 7629; 2021/01/22 23:22:11; 2021/01/22 23:36:29;="00:14:18";858;144;[144] - High windspeed;Wind_out_of_range;ENV;476,67;;
 7655; 2021/01/27 09:08:19; 2021/01/27 14:45:37;="05:37:18";20238;315;[315] - ExEx low voltage L;Electrical;GRID;24,76;;
 7656; 2021/01/28 12:18:31; 2021/01/28 13:32:49;="01:14:18";4458;309;[309] - Pause over RCS;Other;DEV_SC;121,60;;
 7747; 2021/02/14 02:13:23; 2021/02/14 09:07:11;="06:53:48";24828;356;[356] - Extreme yawerror;Yaw_system;FMJ;13118,37;GASP_STEF;
 7748; 2021/02/14 09:28:11; 2021/02/14 12:07:29;="02:39:18";9558;180;[180] - No yawpulses;Yaw_system;FMJ;5191,09;GASP_STEF;
 7749; 2021/02/15 05:00:11; 2021/02/15 09:55:05;="04:54:54";17694;180;[180] - No yawpulses;Yaw_system;FMJ;8344,33;GASP_STEF;
 7815; 2021/02/15 12:31:05; 2021/02/15 14:17:11;="01:46:06";6366;-1;Unknown error;Other;ERR;431,48;;
 7816; 2021/02/16 06:34:14; 2021/02/16 13:57:02;="07:22:48";26568;317;[317] - Feedback r: failed;Other;DEV_UN;199,32;;
 7864; 2021/02/27 22:12:44; 2021/02/28 15:28:32;="17:15:48";62148;899;[899] - Grid volt above stop lim;Electrical;DEV_UN;24869,80;MARC_NARD;
 7865; 2021/02/28 15:43:08; 2021/02/28 16:21:38;="00:38:30";2310;309;[309] - Pause over RCS;Other;LIM;677,09;MARC_NARD;
 7921; 2021/03/06 05:24:35; 2021/03/06 05:55:29;="00:30:54";1854;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;10,54;;
 WTG5;;;="933:15:31";3359731;;;;;681822,47;;
 98; 2018/07/17 04:53:52; 2018/07/17 05:22:46;="00:28:54";1734;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;GIAN_SOFI;
 113; 2018/07/19 14:43:52; 2018/07/19 14:52:46;="00:08:54";534;309;[309] - Pause over RCS;Other;OTH;116,57;CAPU_GIOV;
 157; 2018/07/26 16:17:45; 2018/07/26 16:51:09;="00:33:24";2004;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;5,59;CAPU_GIOV;
 159; 2018/07/29 17:23:57; 2018/07/29 17:51:45;="00:27:48";1668;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;109,75;CAPU_GIOV;
 201; 2018/08/01 03:30:21; 2018/08/01 04:00:09;="00:29:48";1788;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;28,66;MITO_MICH;
 290; 2018/08/08 19:15:57; 2018/08/08 19:43:15;="00:27:18";1638;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;MITO_MICH;
 349; 2018/08/20 13:23:30; 2018/08/20 15:46:42;="02:23:12";8592;315;[315] - ExEx low voltage L;Electrical;GRID;624,61;;
 378; 2018/08/23 03:05:07; 2018/08/23 03:35:07;="00:30:00";1800;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;9,67;;
 419; 2018/09/03 11:22:18; 2018/09/03 11:51:42;="00:29:24";1764;102;[102] - Emergency circuit open;Electrical;DEV_UN;31,00;GIAN_SOFI;
 451; 2018/09/07 19:22:43; 2018/09/07 19:52:25;="00:29:42";1782;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;36,00;;
 604; 2018/09/17 15:30:16; 2018/09/17 15:38:34;="00:08:18";498;182;[182] - Feedback yawing CCW;Yaw_system;GRID;8,02;GIAN_SOFI;
 605; 2018/09/17 17:14:46; 2018/09/17 17:45:22;="00:30:36";1836;852;[852] - Extr Extr high volt, L;Electrical;GRID;64,98;;
 707; 2018/09/25 21:46:25; 2018/09/25 21:55:13;="00:08:48";528;356;[356] - Extreme yawerror;Yaw_system;DEV_UN;293,33;GIAN_SOFI;
 708; 2018/09/25 22:05:43; 2018/09/25 22:15:31;="00:09:48";588;356;[356] - Extreme yawerror;Yaw_system;DEV_UN;326,67;GIAN_SOFI;
 709; 2018/09/26 00:09:13; 2018/09/26 01:20:01;="01:10:48";4248;180;[180] - No yawpulses;Yaw_system;DEV_UN;2026,68;GIAN_SOFI;
 710; 2018/09/26 01:55:01; 2018/09/26 07:30:01;="05:35:00";20100;356;[356] - Extreme yawerror;Yaw_system;DEV_UN;10920,80;GIAN_SOFI;
 849; 2018/10/09 07:50:56; 2018/10/09 17:22:38;="09:31:42";34302;309;[309] - Pause over RCS;Electrical;ELE_SC;18,43;GIAN_SOFI;
 850; 2018/10/10 08:11:38; 2018/10/10 15:49:44;="07:38:06";27486;309;[309] - Pause over RCS;Other;ELE_SC;9,41;GIAN_SOFI;
 909; 2018/10/11 07:53:32; 2018/10/11 16:19:14;="08:25:42";30342;309;[309] - Pause over RCS;Other;ELE_SC;8,93;GIAN_SOFI;
 910; 2018/10/12 08:18:14; 2018/10/12 11:05:38;="02:47:24";10044;309;[309] - Pause over RCS;Electrical;GRID;407,62;;
 973; 2018/10/22 03:30:29; 2018/10/24 14:38:29;="59:08:00";212880;899;[899] - Grid volt above stop lim;Electrical;ELE_UN;317,18;GIAN_SOFI;
 1191; 2018/10/29 13:04:18; 2018/10/29 13:09:24;="00:05:06";306;891;[891] - Yaw prot,;Yaw_system;ENV;170,00;;
 1192; 2018/10/29 14:40:52; 2018/10/29 15:12:58;="00:32:06";1926;144;[144] - High windspeed;Wind_out_of_range;ENV;736,66;;
 1194; 2018/10/29 18:12:45; 2018/10/29 19:07:57;="00:55:12";3312;144;[144] - High windspeed;Wind_out_of_range;ENV;1839,98;;
 1195; 2018/10/29 19:10:27; 2018/10/29 19:25:27;="00:15:00";900;144;[144] - High windspeed;Wind_out_of_range;ENV;500,00;;
 1254; 2018/11/02 05:05:46; 2018/11/02 05:35:16;="00:29:30";1770;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;5,09;;
 1255; 2018/11/04 16:27:58; 2018/11/04 16:57:16;="00:29:18";1758;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;75,85;;
 1300; 2018/11/06 07:17:11; 2018/11/06 14:49:42;="07:32:31";27151;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 1520; 2018/12/14 03:54:14; 2018/12/14 04:23:50;="00:29:36";1776;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;23,04;;
 1782; 2019/01/03 17:37:30; 2019/01/03 17:50:12;="00:12:42";762;144;[144] - High windspeed;Wind_out_of_range;ENV;423,33;;
 1783; 2019/01/03 19:45:42; 2019/01/03 20:18:54;="00:33:12";1992;144;[144] - High windspeed;Wind_out_of_range;ENV;963,38;;
 1784; 2019/01/03 20:27:30; 2019/01/03 20:39:42;="00:12:12";732;144;[144] - High windspeed;Wind_out_of_range;ENV;406,66;;
 1785; 2019/01/03 20:43:25; 2019/01/03 20:48:37;="00:05:12";312;891;[891] - Yaw prot,;Yaw_system;ENV;173,25;;
 1786; 2019/01/03 21:05:55; 2019/01/05 11:46:19;="38:40:24";139224;159;[159] - Ext, RPM guard;Other;FMJ;51739,20;GIAN_SOFI;
 1917; 2019/01/14 12:41:34; 2019/01/14 14:25:10;="01:43:36";6216;-1;Unknown error;Other;DEV_SC;1690,11;GIAN_SOFI;
 1918; 2019/01/14 15:16:46; 2019/01/14 15:55:04;="00:38:18";2298;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;3,12;;
 1919; 2019/01/15 10:32:16; 2019/01/15 11:40:40;="01:08:24";4104;-1;Unknown error;Other;DEV_SC;216,23;GIAN_SOFI;
 2010; 2019/01/25 04:42:47; 2019/01/25 05:11:17;="00:28:30";1710;144;[144] - High windspeed;Wind_out_of_range;ENV;709,48;;
 2011; 2019/01/25 10:43:35; 2019/01/25 11:34:41;="00:51:06";3066;309;[309] - Pause over RCS;Other;DEV_O;1703,32;GIAN_SOFI;
 2012; 2019/01/25 21:54:41; 2019/01/25 22:28:41;="00:34:00";2040;181;[181] - Feedback yawing CW;Electrical;DEV_UN;657,20;GIAN_SOFI;
 2059; 2019/01/27 07:25:58; 2019/01/27 11:15:00;="03:49:02";13742;309;[309];Other;LIM;13,57;GIAN_SOFI;
 2058; 2019/01/27 11:15:00; 2019/01/27 13:56:34;="02:41:34";9694;309;[309];Other;ELE_UN;404,51;GIAN_SOFI;
 2014; 2019/01/27 14:24:10; 2019/01/27 16:38:22;="02:14:12";8052;309;[309] - Pause over RCS;Other;LIM;515,10;GIAN_SOFI;
 2107; 2019/01/29 02:07:24; 2019/01/30 14:42:50;="36:35:26";131726;315;[315] - ExEx low voltage L;Electrical;ELE_UN;806,04;;
 2205; 2019/02/04 18:26:46; 2019/02/04 18:54:10;="00:27:24";1644;144;[144] - High windspeed;Wind_out_of_range;ENV;913,34;;
 2206; 2019/02/04 20:15:16; 2019/02/05 08:20:47;="12:05:31";43531;356;[356] - Extreme yawerror;Yaw_system;ENV;20652,42;;
 2207; 2019/02/06 09:18:31; 2019/02/06 09:29:25;="00:10:54";654;356;[356] - Extreme yawerror;Yaw_system;ENV;363,34;;
 2208; 2019/02/06 09:56:37; 2019/02/06 10:24:55;="00:28:18";1698;180;[180] - No yawpulses;Yaw_system;ENV;943,33;GIAN_SOFI;
 2209; 2019/02/06 10:59:13; 2019/02/06 11:16:25;="00:17:12";1032;144;[144] - High windspeed;Wind_out_of_range;ENV;573,34;;
 2331; 2019/02/15 19:43:01; 2019/02/15 20:12:31;="00:29:30";1770;144;[144] - High windspeed;Wind_out_of_range;ENV;650,01;;
 2443; 2019/02/20 07:09:29; 2019/02/20 10:34:11;="03:24:42";12282;-1;Unknown error;Yaw_system;DEV_SC;0,00;GIAN_SOFI;
 2444; 2019/02/23 04:57:59; 2019/02/23 05:03:47;="00:05:48";348;144;[144] - High windspeed;Wind_out_of_range;ENV;193,34;;
 2445; 2019/02/23 05:14:17; 2019/02/23 06:34:59;="01:20:42";4842;180;[180] - No yawpulses;Yaw_system;ENV;2687,26;GIAN_SOFI;
 2446; 2019/02/23 06:36:11; 2019/02/23 06:53:53;="00:17:42";1062;87;[87] - Pitch dev, min;Pitch_system;ENV;589,76;GIAN_SOFI;
 2447; 2019/02/23 07:15:35; 2019/02/23 07:21:05;="00:05:30";330;891;[891] - Yaw prot,;Yaw_system;ENV;183,28;GIAN_SOFI;
 2448; 2019/02/23 07:33:23; 2019/02/23 07:39:35;="00:06:12";372;891;[891] - Yaw prot,;Yaw_system;ENV;206,35;GIAN_SOFI;
 2449; 2019/02/23 07:49:41; 2019/02/23 11:05:41;="03:16:00";11760;356;[356] - Extreme yawerror;Yaw_system;ENV;5852,07;GIAN_SOFI;
 2450; 2019/02/23 11:07:53; 2019/02/23 11:28:41;="00:20:48";1248;338;[338] - Slip: bove limits;Slipring;ENV;693,33;GIAN_SOFI;
 2451; 2019/02/23 11:38:11; 2019/02/24 18:18:33;="30:40:22";110422;159;[159] - Ext, RPM guard;Other;ENV;45986,72;GIAN_SOFI;
 2616; 2019/03/12 00:29:31; 2019/03/12 01:51:55;="01:22:24";4944;144;[144] - High windspeed;Wind_out_of_range;ENV;1079,99;;
 2617; 2019/03/12 01:58:49; 2019/03/12 02:16:07;="00:17:18";1038;144;[144] - High windspeed;Wind_out_of_range;ENV;576,70;;
 2618; 2019/03/12 02:39:07; 2019/03/12 10:47:04;="08:07:57";29277;315;[315] - ExEx low voltage L;Electrical;GRID;16265,00;;
 2651; 2019/03/12 14:59:10; 2019/03/12 16:03:16;="01:04:06";3846;-1;Unknown error;Electrical;GRID;2129,64;GIAN_SOFI;
 2652; 2019/03/12 16:03:16; 2019/03/12 16:13:16;="00:10:00";600;899;[899] - Grid volt above stop lim;Electrical;GRID;330,33;;
 2737; 2019/03/29 21:43:48; 2019/03/29 22:14:18;="00:30:30";1830;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;188,29;;
 2761; 2019/04/08 13:45:09; 2019/04/08 18:27:33;="04:42:24";16944;-1;Unknown error;Other;DEV_SC;5251,60;GIAN_SOFI;
 2778; 2019/04/11 13:35:59; 2019/04/11 14:13:41;="00:37:42";2262;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 2812; 2019/04/15 10:46:46; 2019/04/15 10:58:28;="00:11:42";702;186;[186] - Thermoerror yawmotor F;Yaw_system;DEV_UN;388,18;;
 2813; 2019/04/15 12:11:34; 2019/04/15 12:39:04;="00:27:30";1650;356;[356] - Extreme yawerror;Yaw_system;ENV;916,38;;
 2814; 2019/04/15 13:47:28; 2019/04/15 14:36:46;="00:49:18";2958;180;[180] - No yawpulses;Yaw_system;DEV_UN;1613,85;;
 2815; 2019/04/16 01:23:34; 2019/04/19 14:21:39;="84:58:05";305885;976;[976] - Yaw activity is not dectected;Yaw_system;DEV_UN;40984,83;;
 2866; 2019/04/28 09:31:29; 2019/04/28 19:14:47;="09:43:18";34998;309;[309] - Pause over RCS;Other;LIM;4898,92;GIAN_SOFI;
 2892; 2019/04/30 10:36:00; 2019/04/30 11:05:18;="00:29:18";1758;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 2894; 2019/05/04 04:30:30; 2019/05/04 05:00:18;="00:29:48";1788;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;59,14;GIAN_SOFI;
 2919; 2019/05/07 04:19:48; 2019/05/07 04:48:06;="00:28:18";1698;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;55,11;;
 2946; 2019/05/08 07:23:31; 2019/05/08 14:54:55;="07:31:24";27084;-1;Unknown error;Other;DEV_SC;2379,72;GIAN_SOFI;
 2948; 2019/05/09 07:25:55; 2019/05/09 14:59:37;="07:33:42";27222;-1;Unknown error;Other;DEV_SC;5197,75;GIAN_SOFI;
 2982; 2019/05/13 10:13:33; 2019/05/13 17:56:51;="07:43:18";27798;-1;Unknown error;Other;DEV_SC;2518,48;GIAN_SOFI;
 3138; 2019/05/30 10:30:44; 2019/05/30 11:37:08;="01:06:24";3984;-1;Unknown error;Other;DEV_SC;0,00;CAPU_GIOV;
 3264; 2019/06/06 10:07:02; 2019/06/06 17:34:14;="07:27:12";26832;-1;Unknown error;Other;DEV_SC;4348,96;GIAN_SOFI;
 3370; 2019/06/11 16:47:35; 2019/06/11 20:13:47;="03:26:12";12372;151;[151] - High temp, Gen bearing;Temperature;DEV_UN;611,11;;
 3429; 2019/06/19 11:01:37; 2019/06/19 11:06:37;="00:05:00";300;894;[894] - Heating nacelle and gear oil;Nacelle_Sensor;ENV;0,00;;
 3619; 2019/07/03 17:25:57; 2019/07/03 17:53:09;="00:27:12";1632;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 3649; 2019/07/10 07:45:00; 2019/07/10 10:50:54;="03:05:54";11154;-1;Unknown error;Other;DEV_SC;0,87;GIAN_SOFI;
 3680; 2019/07/19 07:29:24; 2019/07/19 09:46:06;="02:16:42";8202;-1;Unknown error;Other;DEV_SC;73,15;GIAN_SOFI;
 3681; 2019/07/19 09:46:06; 2019/07/19 09:53:06;="00:07:00";420;900;[900] - Pause through local keyboard;Other;DEV_SC;17,38;GIAN_SOFI;
 3705; 2019/07/28 04:43:30; 2019/07/28 04:51:12;="00:07:42";462;356;[356] - Extreme yawerror;Yaw_system;ENV;235,68;;
 3908; 2019/08/15 12:40:04; 2019/08/15 13:07:28;="00:27:24";1644;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;9,67;;
 3909; 2019/08/23 20:53:46; 2019/08/23 21:26:22;="00:32:36";1956;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 3910; 2019/08/24 17:56:34; 2019/08/24 18:23:46;="00:27:12";1632;899;[899] - Grid volt above stop lim;Electrical;GRID;151,88;;
 3823; 2019/08/26 09:56:40; 2019/08/26 12:17:52;="02:21:12";8472;-1;Unknown error;Other;DEV_SC;47,39;GIAN_SOFI;
 3911; 2019/08/27 16:50:07; 2019/08/27 17:19:01;="00:28:54";1734;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 3912; 2019/08/30 15:51:42; 2019/08/30 16:21:06;="00:29:24";1764;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;32,85;;
 4006; 2019/09/10 08:01:46; 2019/09/10 19:37:22;="11:35:36";41736;309;[309] - Pause over RCS;Other;ELE_SC;2807,17;CAPU_GIOV;
 4007; 2019/09/10 19:42:58; 2019/09/10 19:53:28;="00:10:30";630;214;[214] - Low oil level;Other;ELE_SC;209,64;GIAN_SOFI;
 4008; 2019/09/10 19:56:46; 2019/09/10 20:07:04;="00:10:18";618;214;[214] - Low oil level;Other;ELE_SC;169,09;GIAN_SOFI;
 4009; 2019/09/10 20:08:46; 2019/09/10 20:18:58;="00:10:12";612;214;[214] - Low oil level;Other;ELE_SC;118,32;GIAN_SOFI;
 4010; 2019/09/12 08:00:42; 2019/09/12 16:20:36;="08:19:54";29994;309;[309] - Pause over RCS;Electrical;ELE_SC;1242,81;CAPU_GIOV;
 4011; 2019/09/13 13:18:00; 2019/09/13 13:47:12;="00:29:12";1752;309;[309] - Pause over RCS;Other;ELE_SC;343,86;CAPU_GIOV;
 4012; 2019/09/13 18:59:00; 2019/09/13 19:04:18;="00:05:18";318;894;[894] - Heating nacelle and gear oil;Nacelle_Sensor;ELE_SC;40,73;GIAN_SOFI;
 4082; 2019/09/18 07:31:11; 2019/09/18 14:55:41;="07:24:30";26670;-1;Unknown error;Other;DEV_SC;117,62;GIAN_SOFI;
 4083; 2019/09/19 16:41:00; 2019/09/19 17:11:48;="00:30:48";1848;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;92,02;GIAN_SOFI;
 4120; 2019/09/24 09:30:20; 2019/09/24 09:57:08;="00:26:48";1608;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4167; 2019/10/02 14:57:53; 2019/10/02 15:27:59;="00:30:06";1806;-1;Unknown error;Other;GRID;661,57;GIAN_SOFI;
 4168; 2019/10/02 15:27:59; 2019/10/02 15:34:05;="00:06:06";366;852;[852] - Extr Extr high volt, L;Electrical;GRID;5,90;GIAN_SOFI;
 4169; 2019/10/02 17:50:45; 2019/10/02 17:55:51;="00:05:06";306;341;[341] - OVPHwErr UDC;Other;GRID;0,00;GIAN_SOFI;
 4248; 2019/10/16 07:29:12; 2019/10/16 13:12:48;="05:43:36";20616;309;[309] - Pause over RCS;Other;DEV_SC;334,54;;
 4249; 2019/10/18 07:34:45; 2019/10/18 11:04:15;="03:29:30";12570;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4512; 2019/12/10 16:29:41; 2019/12/10 16:36:53;="00:07:12";432;338;[338] - Slip: bove limits;Slipring;ENV;240,00;GIAN_SOFI;
 4513; 2019/12/10 20:44:05; 2019/12/10 20:49:41;="00:05:36";336;891;[891] - Yaw prot,;Yaw_system;ENV;186,65;;
 4514; 2019/12/10 23:18:47; 2019/12/11 10:50:05;="11:31:18";41478;180;[180] - No yawpulses;Yaw_system;DEV_UN;22581,53;;
 4532; 2019/12/17 07:42:23; 2019/12/17 12:03:35;="04:21:12";15672;-1;Unknown error;Other;DEV_SC;1259,31;GIAN_SOFI;
 4533; 2019/12/18 09:03:00; 2019/12/18 11:29:00;="02:26:00";8760;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4534; 2019/12/18 11:29:00; 2019/12/18 11:43:06;="00:14:06";846;900;[900] - Pause through local keyboard;Other;DEV_SC;0,00;;
 4627; 2019/12/28 21:26:54; 2019/12/28 22:21:06;="00:54:12";3252;144;[144] - High windspeed;Wind_out_of_range;ENV;1370,04;;
 4628; 2019/12/28 22:22:36; 2019/12/28 22:28:36;="00:06:00";360;891;[891] - Yaw prot,;Yaw_system;ENV;-;;
 4629; 2019/12/28 22:55:06; 2019/12/28 23:02:18;="00:07:12";432;338;[338] - Slip: bove limits;Slipring;ENV;239,99;GIAN_SOFI;
 4630; 2019/12/28 23:07:12; 2019/12/28 23:53:36;="00:46:24";2784;180;[180] - No yawpulses;Yaw_system;ENV;1546,68;GIAN_SOFI;
 4631; 2019/12/29 00:34:18; 2019/12/29 01:02:00;="00:27:42";1662;356;[356] - Extreme yawerror;Yaw_system;ENV;923,35;;
 4632; 2019/12/29 01:11:42; 2019/12/29 14:42:42;="13:31:00";48660;180;[180] - No yawpulses;Yaw_system;DEV_UN;20144,70;;
 4633; 2019/12/29 14:43:54; 2019/12/29 14:54:42;="00:10:48";648;214;[214] - Low oil level;Other;DEV_UN;358,92;;
 4634; 2019/12/29 15:01:48; 2019/12/29 15:22:06;="00:20:18";1218;214;[214] - Low oil level;Other;DEV_UN;676,15;;
 4812; 2020/01/05 18:34:30; 2020/01/05 23:50:06;="05:15:36";18936;891;[891] - Yaw prot,;Yaw_system;ENV;10518,82;MITO_MICH;
 4767; 2020/01/06 00:32:30; 2020/01/06 17:44:12;="17:11:42";61902;726;[726] - No RT Ex, Hig, Rot, Cur L;Other;ENV;32900,48;MITO_MICH;
 4827; 2020/01/09 10:00:42; 2020/01/09 12:14:54;="02:14:12";8052;-1;Unknown error;Other;DEV_UN;0,00;GIAN_SOFI;
 4828; 2020/01/09 12:14:54; 2020/01/09 12:21:00;="00:06:06";366;900;[900] - Pause through local keyboard;Other;DEV_UN;0,00;GIAN_SOFI;
 4829; 2020/01/11 00:27:12; 2020/01/11 00:57:54;="00:30:42";1842;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;377,66;;
 4882; 2020/01/28 11:12:57; 2020/01/28 14:22:39;="03:09:42";11382;353;[353] - Q8 breaker open;Electrical;DEV_UN;5311,97;GIAN_SOFI;
 4883; 2020/01/28 22:32:57; 2020/01/29 12:15:00;="13:42:03";49323;353;[353] - Q8 breaker open;Electrical;DEV_UN;10776,80;GIAN_SOFI;
 4884; 2020/01/29 22:44:12; 2020/01/29 22:59:00;="00:14:48";888;317;[317] - Feedback r: failed;Other;DEV_UN;5,61;;
 4885; 2020/01/29 23:57:30; 2020/01/30 10:57:18;="10:59:48";39588;317;[317] - Feedback r: failed;Other;DEV_UN;195,75;;
 4886; 2020/01/30 13:25:30; 2020/01/30 15:18:42;="01:53:12";6792;-1;Unknown error;Other;DEV_UN;188,50;GIAN_SOFI;
 4960; 2020/02/06 01:02:53; 2020/02/06 02:30:53;="01:28:00";5280;153;[153] - Max generator RPM;Generator;ENV;2933,34;GIAN_SOFI;
 4961; 2020/02/06 03:43:17; 2020/02/07 08:48:05;="29:04:48";104688;891;[891] - Yaw prot,;Yaw_system;ENV;31469,86;;
 4962; 2020/02/07 09:22:05; 2020/02/07 09:50:35;="00:28:30";1710;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 5067; 2020/03/02 06:58:54; 2020/03/03 10:05:20;="27:06:26";97586;704;[704] - Ch High res - load C;Other;DEV_UN;41470,40;;
 5093; 2020/03/07 12:00:12; 2020/03/07 12:29:06;="00:28:54";1734;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 5174; 2020/03/21 09:46:18; 2020/03/21 19:16:06;="09:29:48";34188;309;[309] - Pause over RCS;Other;LIM;1846,56;GIAN_SOFI;
 5195; 2020/03/26 02:18:21; 2020/03/26 02:24:03;="00:05:42";342;891;[891] - Yaw prot,;Yaw_system;ENV;190,01;;
 5196; 2020/03/26 03:07:21; 2020/03/26 08:21:39;="05:14:18";18858;180;[180] - No yawpulses;Yaw_system;DEV_UN;10473,67;;
 5197; 2020/03/26 15:08:15; 2020/03/26 20:15:03;="05:06:48";18408;180;[180] - No yawpulses;Yaw_system;DEV_UN;10223,83;;
 5198; 2020/03/27 02:20:33; 2020/03/27 07:15:39;="04:55:06";17706;356;[356] - Extreme yawerror;Yaw_system;ENV;8822,19;;
 5423; 2020/04/01 10:31:36; 2020/04/01 10:44:24;="00:12:48";768;180;[180] - No yawpulses;Yaw_system;DEV_UN;412,92;;
 5424; 2020/04/01 11:31:36; 2020/04/01 12:19:12;="00:47:36";2856;180;[180] - No yawpulses;Yaw_system;DEV_UN;306,84;;
 5427; 2020/04/05 08:15:06; 2020/04/05 09:57:42;="01:42:36";6156;180;[180] - No yawpulses;Yaw_system;DEV_UN;3404,67;;
 5428; 2020/04/05 10:53:36; 2020/04/05 11:11:12;="00:17:36";1056;356;[356] - Extreme yawerror;Yaw_system;ENV;575,76;;
 5429; 2020/04/05 11:16:18; 2020/04/05 12:25:54;="01:09:36";4176;356;[356] - Extreme yawerror;Yaw_system;ENV;2168,36;;
 5495; 2020/04/11 11:16:05; 2020/04/11 18:15:42;="06:59:37";25177;309;[309] - Pause over RCS;Other;LIM;2662,04;GIAN_SOFI;
 5496; 2020/04/12 09:16:18; 2020/04/12 17:41:24;="08:25:06";30306;309;[309] - Pause over RCS;Other;LIM;1154,10;GIAN_SOFI;
 5526; 2020/04/14 23:19:07; 2020/04/15 00:19:37;="01:00:30";3630;356;[356] - Extreme yawerror;Yaw_system;ENV;2016,08;;
 5558; 2020/04/19 02:55:38; 2020/04/19 03:06:26;="00:10:48";648;894;[894] - Heating nacelle and gear oil;Nacelle_Sensor;OTH;0,00;;
 5597; 2020/04/20 02:18:08; 2020/04/20 02:28:44;="00:10:36";636;894;[894] - Heating nacelle and gear oil;Nacelle_Sensor;OTH;0,00;;
 5628; 2020/04/20 09:47:32; 2020/04/20 15:06:26;="05:18:54";19134;-1;Unknown error;Other;DEV_SC;910,56;GIAN_SOFI;
 5661; 2020/04/30 08:04:23; 2020/04/30 12:25:35;="04:21:12";15672;-1;Unknown error;Other;DEV_SC;44,07;GIAN_SOFI;
 5667; 2020/05/01 08:45:17; 2020/05/01 16:53:41;="08:08:24";29304;309;[309] - Pause over RCS;Other;LIM;3552,85;GIAN_SOFI;
 5705; 2020/05/08 10:32:07; 2020/05/08 12:55:49;="02:23:42";8622;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 5751; 2020/05/17 10:03:44; 2020/05/17 15:06:08;="05:02:24";18144;309;[309] - Pause over RCS;Other;LIM;3772,44;GIAN_SOFI;
 5820; 2020/05/23 13:18:47; 2020/05/23 13:24:11;="00:05:24";324;30;[30] - Internal sublogic error;Other;DEV_UN;13,41;;
 5821; 2020/05/24 10:26:29; 2020/05/24 18:00:59;="07:34:30";27270;309;[309] - Pause over RCS;Other;LIM;2402,83;GIAN_SOFI;
 5888; 2020/06/05 17:04:30; 2020/06/05 17:54:36;="00:50:06";3006;-1;Unknown error;Other;DEV_UN;219,29;;
 5936; 2020/06/10 07:30:43; 2020/06/10 08:55:31;="01:24:48";5088;-1;Unknown error;Other;DEV_SC;157,20;GIAN_SOFI;
 5987; 2020/06/16 10:10:07; 2020/06/16 10:39:31;="00:29:24";1764;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;42,86;;
 5997; 2020/06/22 07:32:09; 2020/06/23 17:43:58;="34:11:49";123109;-1;Unknown error;Other;ELE_UN;15948,12;GIAN_SOFI;
 6083; 2020/07/01 13:32:31; 2020/07/01 15:53:49;="02:21:18";8478;-1;Unknown error;Other;DEV_SC;951,28;GASP_STEF;
 6084; 2020/07/03 19:01:38; 2020/07/03 19:06:44;="00:05:06";306;341;[341] - OVPHwErr UDC;Other;DEV_UN;23,55;;
 6113; 2020/07/08 07:22:26; 2020/07/08 14:49:20;="07:26:54";26814;-1;Unknown error;Other;DEV_SC;1233,99;GIAN_SOFI;
 6142; 2020/07/09 07:20:38; 2020/07/09 13:53:26;="06:32:48";23568;-1;Unknown error;Other;DEV_SC;116,00;GIAN_SOFI;
 6203; 2020/07/17 12:24:02; 2020/07/17 12:53:26;="00:29:24";1764;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6288; 2020/07/21 17:36:02; 2020/07/21 19:00:56;="01:24:54";5094;-1;Unknown error;Other;DEV_SC;19,51;GASP_STEF;
 6441; 2020/08/16 05:33:49; 2020/08/16 05:39:55;="00:06:06";366;894;[894] - Heating nacelle and gear oil;Nacelle_Sensor;OTH;0,00;;
 6442; 2020/08/16 22:12:43; 2020/08/16 22:34:01;="00:21:18";1278;30;[30] - Internal sublogic error;Other;DEV_UN;0,00;;
 6511; 2020/09/01 07:53:43; 2020/09/01 17:48:01;="09:54:18";35658;309;[309] - Pause over RCS;Other;ELE_SC;397,91;MARC_NARD;
 6512; 2020/09/02 08:01:58; 2020/09/02 16:16:28;="08:14:30";29670;309;[309] - Pause over RCS;Other;ELE_SC;458,06;MARC_NARD;
 6513; 2020/09/03 08:06:40; 2020/09/03 13:32:16;="05:25:36";19536;309;[309] - Pause over RCS;Other;ELE_SC;87,00;MARC_NARD;
 6632; 2020/09/07 08:13:56; 2020/09/09 14:20:00;="54:06:04";194764;-1;Unknown error;Other;FMJ;23411,17;GIAN_SOFI;
