Date start:2018/06/22;Date stop:2021/03/10
 6800; 2020/09/24 09:54:00; 2020/09/24 11:37:36;="01:43:36";6216;-1;Unknown error;Other;DEV_O;47,88;GIAN_SOFI;
 6899; 2020/10/18 17:55:09; 2020/10/18 18:25:09;="00:30:00";1800;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;88,48;;
 6981; 2020/10/29 11:21:25; 2020/10/29 15:19:01;="03:57:36";14256;-1;Unknown error;Other;DEV_SC;56,63;MARC_NARD;
 7028; 2020/11/03 11:27:55; 2020/11/03 16:10:07;="04:42:12";16932;-1;Unknown error;Other;DEV_SC;19,33;GASP_STEF;
 7029; 2020/11/04 07:06:19; 2020/11/04 15:41:19;="08:35:00";30900;-1;Unknown error;Other;DEV_SC;0,00;GASP_STEF;
 7030; 2020/11/04 15:41:19; 2020/11/04 16:18:37;="00:37:18";2238;900;[900] - Pause through local keyboard;Other;DEV_SC;0,00;;
 7228; 2020/11/18 10:20:25; 2020/11/18 10:50:19;="00:29:54";1794;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;74,93;;
 7229; 2020/11/20 15:13:02; 2020/11/20 15:55:08;="00:42:06";2526;144;[144] - High windspeed;Wind_out_of_range;ENV;504,48;;
 7230; 2020/11/20 15:59:44; 2020/11/20 16:11:32;="00:11:48";708;338;[338] - Slip: bove limits;Slipring;DEV_UN;393,33;;
 7231; 2020/11/20 16:15:38; 2020/11/20 16:31:32;="00:15:54";954;356;[356] - Extreme yawerror;Yaw_system;ENV;530,00;;
 7232; 2020/11/20 16:47:02; 2020/11/20 16:52:14;="00:05:12";312;891;[891] - Yaw prot,;Yaw_system;ENV;173,32;;
 7233; 2020/11/20 17:37:38; 2020/11/22 13:59:32;="44:21:54";159714;100;[100] - Too many auto-restarts;Other;DEV_UN;79733,11;;
 7424; 2020/12/08 10:43:43; 2020/12/08 14:53:19;="04:09:36";14976;37;[37] - No communication with VCPM;Other;DEV_UN;4788,91;;
 7425; 2020/12/11 01:14:38; 2020/12/11 01:43:50;="00:29:12";1752;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;28,23;;
 7455; 2020/12/15 08:58:12; 2020/12/15 10:41:54;="01:43:42";6222;-1;Unknown error;Other;DEV_SC;9,67;GASP_STEF;
 7536; 2020/12/28 14:41:18; 2020/12/28 14:52:22;="00:11:04";664;144;[144] - High windspeed;Wind_out_of_range;ENV;78,92;;
 7537; 2020/12/28 15:20:52; 2020/12/28 15:25:58;="00:05:06";306;144;[144] - High windspeed;Wind_out_of_range;ENV;170,00;;
 7538; 2020/12/28 15:42:52; 2020/12/28 15:56:16;="00:13:24";804;144;[144] - High windspeed;Wind_out_of_range;ENV;446,67;;
 7560; 2021/01/02 23:47:42; 2021/01/02 23:52:54;="00:05:12";312;894;[894] - Heating nacelle and gear oil;Nacelle_Sensor;OTH;5,03;;
 7561; 2021/01/03 03:50:48; 2021/01/03 03:55:54;="00:05:06";306;894;[894] - Heating nacelle and gear oil;Nacelle_Sensor;OTH;4,93;;
 7611; 2021/01/14 09:57:25; 2021/01/14 11:48:19;="01:50:54";6654;-1;Unknown error;Other;DEV_SC;647,58;MARC_NARD;
 7612; 2021/01/15 23:43:19; 2021/01/15 23:48:19;="00:05:00";300;894;[894] - Heating nacelle and gear oil;Nacelle_Sensor;OTH;166,58;;
 7659; 2021/01/27 09:08:19; 2021/01/27 14:15:49;="05:07:30";18450;-1;Unknown error;Other;GRID;5,62;SANT_GILB;
 7660; 2021/01/28 12:18:37; 2021/01/28 13:32:31;="01:13:54";4434;309;[309] - Pause over RCS;Other;DEV_SC;111,09;;
 7750; 2021/02/14 02:29:59; 2021/02/14 06:26:23;="03:56:24";14184;891;[891] - Yaw prot,;Yaw_system;ENV;3880,00;;
 7751; 2021/02/14 08:23:35; 2021/02/14 08:29:29;="00:05:54";354;891;[891] - Yaw prot,;Yaw_system;ENV;196,67;;
 7752; 2021/02/14 08:30:35; 2021/02/14 12:09:47;="03:39:12";13152;356;[356] - Extreme yawerror;Yaw_system;ENV;7225,62;;
 7753; 2021/02/14 23:06:05; 2021/02/15 07:33:59;="08:27:54";30474;356;[356] - Extreme yawerror;Yaw_system;ENV;16423,90;;
 7866; 2021/02/27 22:12:44; 2021/02/28 15:24:02;="17:11:18";61878;-1;Unknown error;Other;DEV_UN;24820,85;MARC_NARD;
 7867; 2021/02/28 15:24:02; 2021/02/28 15:37:02;="00:13:00";780;899;[899] - Grid volt above stop lim;Electrical;ENV;282,32;;
 7868; 2021/02/28 15:40:14; 2021/02/28 16:21:38;="00:41:24";2484;309;[309] - Pause over RCS;Other;LIM;907,35;MARC_NARD;
 7869; 2021/02/28 16:36:50; 2021/02/28 16:47:20;="00:10:30";630;214;[214] - Low oil level;Other;DEV_UN;172,37;;
 WTG6;;;="835:42:58";3008578;;;;;535522,79;;
 4841; 2018/06/27 00:39:10; 2018/06/27 07:37:28;="06:58:18";25098;338;[338] - Slip: bove limits;Slipring;DEV_UN;6363,86;;
 15; 2018/07/03 08:58:52; 2018/07/03 09:32:04;="00:33:12";1992;-1;Unknown error;Other;DEV_UN;0,00;GIAN_SOFI;
 59; 2018/07/09 08:20:42; 2018/07/09 11:59:36;="03:38:54";13134;-1;Unknown error;Other;DEV_SC;152,19;CAPU_GIOV;
 99; 2018/07/17 06:39:28; 2018/07/17 07:15:46;="00:36:18";2178;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,51;GIAN_SOFI;
 114; 2018/07/19 14:43:58; 2018/07/19 14:52:16;="00:08:18";498;309;[309] - Pause over RCS;Other;OTH;107,21;CAPU_GIOV;
 160; 2018/07/26 15:46:51; 2018/07/26 16:18:09;="00:31:18";1878;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;170,05;CAPU_GIOV;
 161; 2018/07/27 21:35:03; 2018/07/27 22:05:03;="00:30:00";1800;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;CAPU_GIOV;
 163; 2018/07/29 19:44:09; 2018/07/29 20:10:57;="00:26:48";1608;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;CAPU_GIOV;
 209; 2018/08/05 21:01:48; 2018/08/05 21:29:00;="00:27:12";1632;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;MITO_MICH;
 350; 2018/08/20 13:23:30; 2018/08/20 15:46:00;="02:22:30";8550;181;[181] - Feedback yawing CW;Electrical;GRID;484,59;;
 422; 2018/08/23 19:16:43; 2018/08/23 19:54:55;="00:38:12";2292;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;3,17;;
 452; 2018/09/07 19:29:49; 2018/09/07 20:02:25;="00:32:36";1956;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;110,91;;
 453; 2018/09/09 10:30:37; 2018/09/09 10:57:37;="00:27:00";1620;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 571; 2018/09/14 12:46:42; 2018/09/14 13:13:48;="00:27:06";1626;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;3,67;;
 606; 2018/09/17 17:14:40; 2018/09/17 17:45:46;="00:31:06";1866;852;[852] - Extr Extr high volt, L;Electrical;GRID;67,59;;
 711; 2018/09/25 21:26:43; 2018/09/25 21:44:01;="00:17:18";1038;144;[144] - High windspeed;Wind_out_of_range;ENV;576,67;;
 712; 2018/09/25 22:19:37; 2018/09/25 22:48:37;="00:29:00";1740;144;[144] - High windspeed;Wind_out_of_range;ENV;966,67;;
 713; 2018/09/26 00:06:07; 2018/09/26 02:07:43;="02:01:36";7296;144;[144] - High windspeed;Wind_out_of_range;ENV;2923,93;;
 714; 2018/09/26 02:19:07; 2018/09/26 03:38:55;="01:19:48";4788;144;[144] - High windspeed;Wind_out_of_range;ENV;1660,00;;
 715; 2018/09/26 04:27:55; 2018/09/26 04:47:55;="00:20:00";1200;84;[84] - C Ctrl P Vel;Other;DEV_UN;597,26;GIAN_SOFI;
 754; 2018/09/26 12:01:25; 2018/09/26 13:01:19;="00:59:54";3594;144;[144] - High windspeed;Wind_out_of_range;ENV;377,26;;
 851; 2018/10/09 07:50:56; 2018/10/09 17:44:14;="09:53:18";35598;309;[309] - Pause over RCS;Electrical;ELE_SC;12,86;GIAN_SOFI;
 852; 2018/10/10 08:11:38; 2018/10/10 15:49:14;="07:37:36";27456;309;[309] - Pause over RCS;Other;ELE_SC;8,93;GIAN_SOFI;
 911; 2018/10/11 07:53:38; 2018/10/11 16:19:38;="08:26:00";30360;309;[309] - Pause over RCS;Other;ELE_SC;9,31;GIAN_SOFI;
 912; 2018/10/12 08:18:14; 2018/10/12 11:13:20;="02:55:06";10506;309;[309] - Pause over RCS;Electrical;GRID;522,03;;
 974; 2018/10/22 03:30:47; 2018/10/24 14:36:53;="59:06:06";212766;-1;Unknown error;Other;ELE_UN;307,19;GIAN_SOFI;
 1200; 2018/10/29 14:29:06; 2018/10/29 15:13:40;="00:44:34";2674;144;[144] - High windspeed;Wind_out_of_range;ENV;818,90;;
 1202; 2018/10/29 18:12:51; 2018/10/29 19:27:27;="01:14:36";4476;144;[144] - High windspeed;Wind_out_of_range;ENV;1248,37;;
 1206; 2018/10/31 10:31:27; 2018/10/31 10:57:10;="00:25:43";1543;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 1256; 2018/11/04 19:37:46; 2018/11/04 20:05:16;="00:27:30";1650;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 1301; 2018/11/07 07:20:29; 2018/11/07 14:49:35;="07:29:06";26946;-1;Unknown error;Other;DEV_SC;33,00;GIAN_SOFI;
 1303; 2018/11/12 07:16:49; 2018/11/12 07:34:25;="00:17:36";1056;894;[894] - Heating nacelle and gear oil;Nacelle_Sensor;ENV;0,00;;
 1354; 2018/11/23 07:18:00; 2018/11/23 13:57:48;="06:39:48";23988;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 1389; 2018/11/30 06:15:54; 2018/11/30 07:29:48;="01:13:54";4434;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;3,96;;
 1581; 2018/12/19 11:23:24; 2018/12/19 11:50:36;="00:27:12";1632;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 1623; 2018/12/26 05:58:32; 2018/12/26 10:47:56;="04:49:24";17364;-1;Unknown error;Other;DEV_SC;860,77;CAPU_GIOV;
 1624; 2018/12/29 23:16:15; 2018/12/29 23:43:03;="00:26:48";1608;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;9,67;;
 1789; 2019/01/01 08:21:46; 2019/01/01 09:02:04;="00:40:18";2418;356;[356] - Extreme yawerror;Yaw_system;ENV;1242,58;;
 1790; 2019/01/02 21:20:54; 2019/01/02 21:38:30;="00:17:36";1056;144;[144] - High windspeed;Wind_out_of_range;ENV;586,65;;
 1791; 2019/01/03 17:24:06; 2019/01/03 17:34:24;="00:10:18";618;144;[144] - High windspeed;Wind_out_of_range;ENV;343,33;;
 1792; 2019/01/03 19:47:42; 2019/01/03 19:54:42;="00:07:00";420;144;[144] - High windspeed;Wind_out_of_range;ENV;233,33;;
 1793; 2019/01/03 20:21:30; 2019/01/05 12:53:25;="40:31:55";145915;180;[180] - No yawpulses;Yaw_system;DEV_UN;51214,96;;
 1794; 2019/01/06 03:01:13; 2019/01/06 03:28:07;="00:26:54";1614;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 1887; 2019/01/13 02:32:58; 2019/01/13 03:03:10;="00:30:12";1812;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;59,53;;
 1920; 2019/01/14 14:28:10; 2019/01/14 14:44:58;="00:16:48";1008;-1;Unknown error;Other;DEV_SC;540,57;GIAN_SOFI;
 1921; 2019/01/15 11:43:28; 2019/01/15 12:33:10;="00:49:42";2982;-1;Unknown error;Other;DEV_SC;215,51;GIAN_SOFI;
 2016; 2019/01/24 23:51:11; 2019/01/25 11:35:29;="11:44:18";42258;159;[159] - Ext, RPM guard;Other;DEV_UN;21734,49;;
 2017; 2019/01/25 21:55:05; 2019/01/26 14:05:50;="16:10:45";58245;-1;Unknown error;Other;ELE_UN;21845,18;GIAN_SOFI;
 2061; 2019/01/27 07:25:58; 2019/01/27 11:15:00;="03:49:02";13742;309;[309];Other;ELE_UN;28,73;GIAN_SOFI;
 2060; 2019/01/27 11:15:00; 2019/01/27 16:34:10;="05:19:10";19150;309;[309];Other;LIM;1265,18;GIAN_SOFI;
 2125; 2019/01/29 02:07:42; 2019/01/30 15:45:00;="37:37:18";135438;-1;Unknown error;Other;ELE_UN;805,92;GIAN_SOFI;
 2211; 2019/02/04 18:49:28; 2019/02/04 21:26:10;="02:36:42";9402;144;[144] - High windspeed;Wind_out_of_range;ENV;5223,33;;
 2212; 2019/02/06 06:55:13; 2019/02/06 08:41:31;="01:46:18";6378;144;[144] - High windspeed;Wind_out_of_range;ENV;2210,00;;
 2213; 2019/02/06 10:08:25; 2019/02/06 10:13:49;="00:05:24";324;891;[891] - Yaw prot,;Yaw_system;ENV;180,01;;
 2214; 2019/02/06 10:54:13; 2019/02/06 11:27:25;="00:33:12";1992;144;[144] - High windspeed;Wind_out_of_range;ENV;913,94;;
 2215; 2019/02/09 05:56:14; 2019/02/09 06:26:20;="00:30:06";1806;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;19,33;GIAN_SOFI;
 2332; 2019/02/15 19:50:55; 2019/02/15 20:11:19;="00:20:24";1224;144;[144] - High windspeed;Wind_out_of_range;ENV;680,00;;
 2333; 2019/02/15 21:52:43; 2019/02/15 23:23:13;="01:30:30";5430;180;[180] - No yawpulses;Yaw_system;DEV_UN;2909,79;;
 2452; 2019/02/20 07:42:53; 2019/02/20 08:39:35;="00:56:42";3402;-1;Unknown error;Yaw_system;DEV_SC;9,67;GIAN_SOFI;
 2453; 2019/02/20 10:37:59; 2019/02/20 14:28:29;="03:50:30";13830;-1;Unknown error;Yaw_system;DEV_SC;8,20;GIAN_SOFI;
 2454; 2019/02/21 11:20:23; 2019/02/21 12:07:41;="00:47:18";2838;-1;Unknown error;Yaw_system;DEV_SC;50,64;GIAN_SOFI;
 2455; 2019/02/23 04:33:05; 2019/02/23 04:53:05;="00:20:00";1200;356;[356] - Extreme yawerror;Yaw_system;ENV;666,32;GIAN_SOFI;
 2456; 2019/02/23 05:15:59; 2019/02/23 06:29:29;="01:13:30";4410;356;[356] - Extreme yawerror;Yaw_system;ENV;2446,44;GIAN_SOFI;
 2457; 2019/02/23 06:35:23; 2019/02/23 06:42:29;="00:07:06";426;356;[356] - Extreme yawerror;Yaw_system;ENV;236,55;GIAN_SOFI;
 2458; 2019/02/23 07:02:47; 2019/02/23 07:07:53;="00:05:06";306;891;[891] - Yaw prot,;Yaw_system;ENV;169,91;GIAN_SOFI;
 2459; 2019/02/23 07:28:41; 2019/02/23 07:39:17;="00:10:36";636;891;[891] - Yaw prot,;Yaw_system;ENV;352,84;GIAN_SOFI;
 2460; 2019/02/23 07:53:23; 2019/02/23 11:06:53;="03:13:30";11610;356;[356] - Extreme yawerror;Yaw_system;ENV;6438,61;GIAN_SOFI;
 2461; 2019/02/23 11:12:41; 2019/02/23 11:22:29;="00:09:48";588;338;[338] - Slip: bove limits;Slipring;ENV;326,67;GIAN_SOFI;
 2462; 2019/02/23 11:23:53; 2019/02/23 11:29:05;="00:05:12";312;891;[891] - Yaw prot,;Yaw_system;ENV;-;GIAN_SOFI;
 2463; 2019/02/23 11:38:17; 2019/02/23 11:45:59;="00:07:42";462;356;[356] - Extreme yawerror;Yaw_system;ENV;256,67;GIAN_SOFI;
 2464; 2019/02/23 11:51:53; 2019/02/23 12:03:05;="00:11:12";672;356;[356] - Extreme yawerror;Yaw_system;ENV;373,34;GIAN_SOFI;
 2465; 2019/02/23 12:05:11; 2019/02/24 11:18:18;="23:13:07";83587;356;[356] - Extreme yawerror;Yaw_system;ENV;32090,40;GIAN_SOFI;
 2619; 2019/03/12 00:35:25; 2019/03/12 01:09:55;="00:34:30";2070;144;[144] - High windspeed;Wind_out_of_range;ENV;816,67;;
 2620; 2019/03/12 01:11:31; 2019/03/12 01:39:01;="00:27:30";1650;356;[356] - Extreme yawerror;Yaw_system;ENV;583,32;;
 2621; 2019/03/12 01:56:37; 2019/03/12 14:25:58;="12:29:21";44961;156;[156] - Chock sensor trigged;Other;ENV;24971,20;GIAN_SOFI;
 2653; 2019/03/12 14:59:10; 2019/03/12 16:02:52;="01:03:42";3822;-1;Unknown error;Electrical;GRID;2117,00;GIAN_SOFI;
 2654; 2019/03/12 16:02:52; 2019/03/12 16:13:04;="00:10:12";612;899;[899] - Grid volt above stop lim;Electrical;GRID;336,95;;
 2677; 2019/03/14 19:03:22; 2019/03/14 19:31:22;="00:28:00";1680;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;10,99;;
 2738; 2019/03/30 22:22:30; 2019/03/30 22:51:24;="00:28:54";1734;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;9,67;;
 2765; 2019/04/09 07:51:52; 2019/04/09 09:21:28;="01:29:36";5376;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 2766; 2019/04/09 16:45:16; 2019/04/09 17:15:28;="00:30:12";1812;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;23,91;;
 2816; 2019/04/17 10:32:41; 2019/04/17 12:22:59;="01:50:18";6618;309;[309] - Pause over RCS;Other;ELE_SC;509,22;GIAN_SOFI;
 2867; 2019/04/28 09:31:41; 2019/04/28 19:16:29;="09:44:48";35088;309;[309] - Pause over RCS;Other;LIM;5054,94;GIAN_SOFI;
 2976; 2019/05/12 10:44:56; 2019/05/12 11:14:26;="00:29:30";1770;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;20,68;;
 3021; 2019/05/15 07:18:48; 2019/05/15 14:59:55;="07:41:07";27667;-1;Unknown error;Other;DEV_SC;2655,70;GIAN_SOFI;
 3022; 2019/05/16 08:05:13; 2019/05/16 15:22:37;="07:17:24";26244;-1;Unknown error;Other;DEV_SC;7031,77;GIAN_SOFI;
 3023; 2019/05/17 07:24:56; 2019/05/17 14:44:38;="07:19:42";26382;-1;Unknown error;Other;DEV_SC;117,65;GIAN_SOFI;
 3068; 2019/05/25 20:51:29; 2019/05/25 21:19:41;="00:28:12";1692;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;8,23;CAPU_GIOV;
 3139; 2019/05/30 11:39:26; 2019/05/30 12:17:20;="00:37:54";2274;-1;Unknown error;Other;DEV_SC;7,09;CAPU_GIOV;
 3431; 2019/06/18 14:51:19; 2019/06/18 14:57:19;="00:06:00";360;356;[356] - Extreme yawerror;Yaw_system;ENV;0,00;;
 3650; 2019/07/10 11:37:00; 2019/07/10 14:38:18;="03:01:18";10878;-1;Unknown error;Other;DEV_SC;1033,49;GIAN_SOFI;
 3706; 2019/07/28 04:44:48; 2019/07/28 04:51:18;="00:06:30";390;356;[356] - Extreme yawerror;Yaw_system;ENV;186,83;;
 3913; 2019/08/09 12:58:37; 2019/08/09 13:25:55;="00:27:18";1638;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;5,72;;
 3914; 2019/08/14 07:10:15; 2019/08/14 07:40:33;="00:30:18";1818;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;73,88;;
 3915; 2019/08/16 16:01:52; 2019/08/16 16:30:04;="00:28:12";1692;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;9,67;;
 3916; 2019/08/24 18:22:52; 2019/08/24 18:32:52;="00:10:00";600;899;[899] - Grid volt above stop lim;Electrical;GRID;54,96;;
 3832; 2019/08/26 12:21:04; 2019/08/26 14:44:52;="02:23:48";8628;-1;Unknown error;Other;DEV_SC;19,33;GIAN_SOFI;
 3917; 2019/08/27 21:26:25; 2019/08/27 21:57:31;="00:31:06";1866;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;3,46;;
 3940; 2019/09/01 19:21:32; 2019/09/01 20:13:02;="00:51:30";3090;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;2,93;;
 4013; 2019/09/10 08:01:46; 2019/09/10 19:37:22;="11:35:36";41736;309;[309] - Pause over RCS;Other;ELE_SC;2769,84;CAPU_GIOV;
 4014; 2019/09/11 21:12:24; 2019/09/11 21:42:24;="00:30:00";1800;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;GIAN_SOFI;
 4015; 2019/09/12 08:00:42; 2019/09/12 16:20:48;="08:20:06";30006;309;[309] - Pause over RCS;Electrical;ELE_SC;1117,47;CAPU_GIOV;
 4016; 2019/09/13 13:18:12; 2019/09/13 13:47:18;="00:29:06";1746;309;[309] - Pause over RCS;Other;ELE_SC;215,89;CAPU_GIOV;
 4085; 2019/09/19 07:34:18; 2019/09/19 14:51:48;="07:17:30";26250;-1;Unknown error;Other;DEV_SC;2254,73;GIAN_SOFI;
 4170; 2019/10/02 14:57:53; 2019/10/02 15:27:59;="00:30:06";1806;-1;Unknown error;Other;GRID;636,25;GIAN_SOFI;
 4171; 2019/10/02 15:27:59; 2019/10/02 15:34:05;="00:06:06";366;852;[852] - Extr Extr high volt, L;Electrical;GRID;5,90;GIAN_SOFI;
 4172; 2019/10/04 07:49:36; 2019/10/04 09:42:36;="01:53:00";6780;-1;Unknown error;Other;DEV_SC;2226,98;GIAN_SOFI;
 4234; 2019/10/14 12:38:16; 2019/10/14 12:43:34;="00:05:18";318;176;[176] - Error on all wind sensors;Other;ENV;0,00;GIAN_SOFI;
 4250; 2019/10/14 22:31:10; 2019/10/14 22:59:16;="00:28:06";1686;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4251; 2019/10/16 07:29:12; 2019/10/16 13:12:54;="05:43:42";20622;309;[309] - Pause over RCS;Other;DEV_SC;338,48;;
 4252; 2019/10/18 08:31:57; 2019/10/18 10:39:09;="02:07:12";7632;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4253; 2019/10/18 11:16:39; 2019/10/18 14:27:15;="03:10:36";11436;-1;Unknown error;Other;DEV_SC;29,00;GIAN_SOFI;
 4283; 2019/10/22 11:55:30; 2019/10/22 14:00:24;="02:04:54";7494;-1;Unknown error;Other;DEV_SC;653,95;GIAN_SOFI;
 4341; 2019/11/09 21:22:36; 2019/11/09 21:49:54;="00:27:18";1638;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 4383; 2019/11/16 23:51:06; 2019/11/17 00:22:06;="00:31:00";1860;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;211,14;;
 4434; 2019/11/29 12:55:15; 2019/11/29 13:17:51;="00:22:36";1356;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;44,22;;
 4448; 2019/12/04 04:26:43; 2019/12/04 16:23:25;="11:56:42";43002;327;[327] - Grid inv, HW error L;Electrical;DEV_UN;22235,20;GIAN_SOFI;
 4515; 2019/12/10 15:41:35; 2019/12/10 17:24:17;="01:42:42";6162;356;[356] - Extreme yawerror;Yaw_system;ENV;3422,17;;
 4516; 2019/12/10 17:27:59; 2019/12/10 17:34:11;="00:06:12";372;891;[891] - Yaw prot,;Yaw_system;ENV;206,67;;
 4535; 2019/12/18 11:31:18; 2019/12/18 13:36:06;="02:04:48";7488;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4536; 2019/12/18 13:36:06; 2019/12/18 13:43:24;="00:07:18";438;900;[900] - Pause through local keyboard;Other;DEV_SC;0,00;;
 4637; 2019/12/28 19:33:36; 2019/12/28 19:38:48;="00:05:12";312;891;[891] - Yaw prot,;Yaw_system;ENV;173,33;;
 4638; 2019/12/28 21:48:24; 2019/12/28 22:40:12;="00:51:48";3108;356;[356] - Extreme yawerror;Yaw_system;ENV;1393,32;;
 4639; 2019/12/28 22:53:54; 2019/12/28 23:06:48;="00:12:54";774;356;[356] - Extreme yawerror;Yaw_system;ENV;429,99;;
 4640; 2019/12/28 23:42:06; 2019/12/28 23:52:36;="00:10:30";630;356;[356] - Extreme yawerror;Yaw_system;ENV;349,86;;
 4641; 2019/12/29 00:51:54; 2019/12/29 01:04:42;="00:12:48";768;144;[144] - High windspeed;Wind_out_of_range;ENV;426,68;;
 4642; 2019/12/29 20:00:00; 2019/12/29 20:17:24;="00:17:24";1044;356;[356] - Extreme yawerror;Yaw_system;ENV;548,38;;
 4643; 2019/12/29 23:36:48; 2019/12/30 00:13:24;="00:36:36";2196;144;[144] - High windspeed;Wind_out_of_range;ENV;446,65;;
 4768; 2020/01/05 21:19:24; 2020/01/05 21:26:30;="00:07:06";426;338;[338] - Slip: bove limits;Slipring;ENV;236,67;GIAN_SOFI;
 4769; 2020/01/05 23:05:18; 2020/01/05 23:15:18;="00:10:00";600;144;[144] - High windspeed;Wind_out_of_range;ENV;333,33;;
 4770; 2020/01/06 02:30:48; 2020/01/06 02:35:48;="00:05:00";300;891;[891] - Yaw prot,;Yaw_system;ENV;166,67;;
 4771; 2020/01/06 03:04:54; 2020/01/06 03:12:18;="00:07:24";444;356;[356] - Extreme yawerror;Yaw_system;ENV;246,66;;
 4772; 2020/01/06 03:19:12; 2020/01/06 10:35:12;="07:16:00";26160;338;[338] - Slip: bove limits;Slipring;ENV;12866,67;MITO_MICH;
 4857; 2020/01/13 07:50:18; 2020/01/13 12:27:54;="04:37:36";16656;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4858; 2020/01/13 12:29:48; 2020/01/13 14:56:18;="02:26:30";8790;189;[189] - Feedback Brake;Brake_system;DEV_SC;29,00;GIAN_SOFI;
 4887; 2020/01/31 07:16:36; 2020/01/31 07:46:30;="00:29:54";1794;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;19,33;;
 4963; 2020/02/04 18:51:40; 2020/02/04 18:57:10;="00:05:30";330;154;[154] - Max rotor RPM;Rotor;ENV;183,24;GIAN_SOFI;
 4964; 2020/02/05 12:53:10; 2020/02/05 12:58:46;="00:05:36";336;144;[144] - High windspeed;Wind_out_of_range;ENV;186,67;;
 4965; 2020/02/05 20:01:28; 2020/02/05 20:08:16;="00:06:48";408;144;[144] - High windspeed;Wind_out_of_range;ENV;226,67;;
 4966; 2020/02/05 23:57:59; 2020/02/06 00:05:11;="00:07:12";432;356;[356] - Extreme yawerror;Yaw_system;ENV;239,91;;
 4967; 2020/02/06 00:27:41; 2020/02/06 02:34:05;="02:06:24";7584;356;[356] - Extreme yawerror;Yaw_system;ENV;4212,64;;
 4968; 2020/02/06 03:20:05; 2020/02/06 06:04:17;="02:44:12";9852;180;[180] - No yawpulses;Yaw_system;DEV_UN;3978,44;;
 4969; 2020/02/06 07:41:53; 2020/02/06 08:41:17;="00:59:24";3564;356;[356] - Extreme yawerror;Yaw_system;ENV;1883,84;;
 4970; 2020/02/06 09:25:41; 2020/02/06 09:39:11;="00:13:30";810;356;[356] - Extreme yawerror;Yaw_system;ENV;450,01;;
 5025; 2020/02/17 15:06:41; 2020/02/17 15:37:47;="00:31:06";1866;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;50,26;;
 5026; 2020/02/19 23:08:23; 2020/02/19 23:37:11;="00:28:48";1728;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5125; 2020/03/15 17:06:31; 2020/03/16 08:50:34;="15:44:03";56643;189;[189] - Feedback Brake;Brake_system;DEV_UN;8580,21;;
 5175; 2020/03/16 12:18:46; 2020/03/16 20:01:04;="07:42:18";27738;189;[189] - Feedback Brake;Brake_system;DEV_UN;1900,13;;
 5176; 2020/03/21 09:46:36; 2020/03/21 19:16:12;="09:29:36";34176;309;[309] - Pause over RCS;Other;LIM;1730,33;GIAN_SOFI;
 5201; 2020/03/23 12:37:00; 2020/03/23 12:48:00;="00:11:00";660;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;338,88;;
 5202; 2020/03/26 02:57:57; 2020/03/26 03:04:09;="00:06:12";372;144;[144] - High windspeed;Wind_out_of_range;ENV;206,67;;
 5203; 2020/03/26 03:28:39; 2020/03/26 04:37:39;="01:09:00";4140;144;[144] - High windspeed;Wind_out_of_range;ENV;2300,00;;
 5432; 2020/04/05 10:11:42; 2020/04/05 11:11:06;="00:59:24";3564;180;[180] - No yawpulses;Yaw_system;DEV_UN;1975,18;;
 5497; 2020/04/06 13:36:42; 2020/04/06 13:44:36;="00:07:54";474;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;60,70;;
 5498; 2020/04/10 22:00:11; 2020/04/10 22:31:23;="00:31:12";1872;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;9,67;;
 5499; 2020/04/11 11:18:17; 2020/04/11 18:15:36;="06:57:19";25039;309;[309] - Pause over RCS;Other;LIM;2416,73;GIAN_SOFI;
 5500; 2020/04/12 09:16:30; 2020/04/12 17:42:00;="08:25:30";30330;309;[309] - Pause over RCS;Other;LIM;723,24;GIAN_SOFI;
 5637; 2020/04/27 07:47:17; 2020/04/27 14:13:05;="06:25:48";23148;-1;Unknown error;Other;DEV_SC;231,98;GIAN_SOFI;
 5662; 2020/04/28 09:40:49; 2020/04/28 17:31:13;="07:50:24";28224;-1;Unknown error;Other;DEV_SC;8211,78;GIAN_SOFI;
 5663; 2020/04/29 09:29:53; 2020/04/29 14:56:53;="05:27:00";19620;-1;Unknown error;Other;DEV_SC;3430,15;GIAN_SOFI;
 5668; 2020/05/01 08:45:23; 2020/05/01 16:48:59;="08:03:36";29016;309;[309] - Pause over RCS;Other;LIM;2599,29;GIAN_SOFI;
 5669; 2020/05/03 11:13:53; 2020/05/03 11:27:29;="00:13:36";816;183;[183] - Max autoyawtime;Yaw_system;DEV_UN;0,00;;
 5670; 2020/05/03 13:14:23; 2020/05/03 13:41:29;="00:27:06";1626;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;41,35;;
 5671; 2020/05/04 07:54:05; 2020/05/04 12:45:41;="04:51:36";17496;-1;Unknown error;Other;DEV_SC;3207,36;GIAN_SOFI;
 5706; 2020/05/06 12:42:06; 2020/05/06 13:09:18;="00:27:12";1632;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;30,73;;
 5707; 2020/05/08 12:58:31; 2020/05/08 14:58:43;="02:00:12";7212;-1;Unknown error;Other;DEV_SC;19,33;GIAN_SOFI;
 5752; 2020/05/13 08:29:31; 2020/05/13 09:59:07;="01:29:36";5376;-1;Unknown error;Other;DEV_SC;76,59;GIAN_SOFI;
 5753; 2020/05/13 10:13:01; 2020/05/13 14:57:43;="04:44:42";17082;-1;Unknown error;Other;DEV_SC;5372,30;GIAN_SOFI;
 5754; 2020/05/17 10:01:32; 2020/05/17 15:05:56;="05:04:24";18264;309;[309] - Pause over RCS;Other;LIM;3655,29;GIAN_SOFI;
 5822; 2020/05/19 09:31:53; 2020/05/19 13:41:17;="04:09:24";14964;-1;Unknown error;Other;DEV_SC;956,07;GIAN_SOFI;
 5823; 2020/05/21 08:22:05; 2020/05/21 09:10:41;="00:48:36";2916;144;[144] - High windspeed;Wind_out_of_range;ENV;1620,00;;
 5824; 2020/05/21 09:47:41; 2020/05/21 15:27:41;="05:40:00";20400;180;[180] - No yawpulses;Yaw_system;DEV_UN;8723,90;;
 5825; 2020/05/24 10:26:41; 2020/05/24 18:01:17;="07:34:36";27276;309;[309] - Pause over RCS;Other;LIM;1998,59;GIAN_SOFI;
 5850; 2020/05/29 16:36:45; 2020/05/29 17:08:15;="00:31:30";1890;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;7,98;;
 5889; 2020/06/04 19:28:30; 2020/06/04 19:41:36;="00:13:06";786;312;[312] - Thermo error: ventilators T53;Temperature;DEV_UN;405,33;;
 5918; 2020/06/08 04:33:12; 2020/06/08 11:17:30;="06:44:18";24258;353;[353] - Q8 breaker open;Electrical;DEV_UN;1443,03;;
 5938; 2020/06/08 11:35:24; 2020/06/08 18:28:48;="06:53:24";24804;353;[353] - Q8 breaker open;Electrical;DEV_UN;2253,39;;
 5939; 2020/06/10 08:56:43; 2020/06/10 10:33:01;="01:36:18";5778;-1;Unknown error;Other;DEV_SC;254,84;GIAN_SOFI;
 5941; 2020/06/11 07:06:42; 2020/06/11 13:27:42;="06:21:00";22860;-1;Unknown error;Other;DEV_SC;553,72;GIAN_SOFI;
 5998; 2020/06/22 07:32:09; 2020/06/23 17:43:58;="34:11:49";123109;-1;Unknown error;Other;ELE_UN;15296,14;GIAN_SOFI;
 6114; 2020/07/07 11:14:01; 2020/07/07 13:35:19;="02:21:18";8478;-1;Unknown error;Other;DEV_SC;4312,15;GIAN_SOFI;
 6144; 2020/07/10 07:30:50; 2020/07/10 14:46:02;="07:15:12";26112;-1;Unknown error;Other;DEV_SC;56,86;GIAN_SOFI;
 6204; 2020/07/14 07:25:08; 2020/07/14 14:02:38;="06:37:30";23850;-1;Unknown error;Other;DEV_SC;1969,17;FEDE_CALI;
 6289; 2020/07/20 23:27:02; 2020/07/20 23:57:32;="00:30:30";1830;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;29,48;;
 6290; 2020/07/21 16:56:38; 2020/07/21 17:34:32;="00:37:54";2274;-1;Unknown error;Other;DEV_SC;121,55;GASP_STEF;
 6291; 2020/07/21 21:16:38; 2020/07/21 21:45:20;="00:28:42";1722;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6415; 2020/08/11 17:27:47; 2020/08/11 18:01:05;="00:33:18";1998;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 6514; 2020/09/01 07:53:43; 2020/09/01 17:46:55;="09:53:12";35592;309;[309] - Pause over RCS;Other;ELE_SC;384,69;MARC_NARD;
 6515; 2020/09/02 08:01:58; 2020/09/02 16:18:10;="08:16:12";29772;309;[309] - Pause over RCS;Other;ELE_SC;440,95;MARC_NARD;
 6516; 2020/09/03 08:06:40; 2020/09/03 13:32:10;="05:25:30";19530;309;[309] - Pause over RCS;Other;ELE_SC;58,00;MARC_NARD;
 6832; 2020/10/09 20:26:01; 2020/10/09 20:56:19;="00:30:18";1818;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;25,44;;
 6900; 2020/10/13 16:23:02; 2020/10/13 17:50:50;="01:27:48";5268;186;[186] - Thermoerror yawmotor F;Yaw_system;DEV_UN;312,87;;
 6909; 2020/10/13 20:43:56; 2020/10/14 12:51:48;="16:07:52";58072;186;[186] - Thermoerror yawmotor F;Yaw_system;DEV_UN;2669,89;;
 6982; 2020/10/28 09:09:18; 2020/10/28 12:52:48;="03:43:30";13410;-1;Unknown error;Other;DEV_SC;269,00;MARC_NARD;
 6983; 2020/10/28 13:58:12; 2020/10/28 16:07:42;="02:09:30";7770;-1;Unknown error;Other;DEV_SC;0,00;MARC_NARD;
 6984; 2020/10/29 12:18:01; 2020/10/29 15:00:25;="02:42:24";9744;-1;Unknown error;Other;DEV_SC;29,00;MARC_NARD;
 7034; 2020/11/05 07:01:07; 2020/11/05 15:40:49;="08:39:42";31182;-1;Unknown error;Other;DEV_SC;137,62;GASP_STEF;
 7086; 2020/11/09 10:36:31; 2020/11/09 15:14:07;="04:37:36";16656;-1;Unknown error;Other;DEV_SC;587,26;MARC_NARD;
 7234; 2020/11/20 15:14:50; 2020/11/22 08:53:44;="41:38:54";149934;356;[356] - Extreme yawerror;Yaw_system;ENV;80946,21;;
 7350; 2020/11/26 13:30:43; 2020/11/26 14:30:37;="00:59:54";3594;-1;Unknown error;Other;DEV_SC;0,00;GASP_STEF;
 7351; 2020/11/26 14:30:37; 2020/11/26 15:39:25;="01:08:48";4128;900;[900] - Pause through local keyboard;Other;DEV_SC;0,00;;
 7352; 2020/11/27 07:06:43; 2020/11/27 10:12:43;="03:06:00";11160;-1;Unknown error;Other;DEV_SC;53,83;GASP_STEF;
 7388; 2020/12/02 21:24:09; 2020/12/02 21:52:09;="00:28:00";1680;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;15,32;;
 7456; 2020/12/15 11:20:42; 2020/12/15 12:57:24;="01:36:42";5802;-1;Unknown error;Other;DEV_SC;60,99;GASP_STEF;
 7540; 2020/12/28 14:02:46; 2020/12/28 14:09:28;="00:06:42";402;144;[144] - High windspeed;Wind_out_of_range;ENV;223,34;;
 7541; 2020/12/28 14:41:18; 2020/12/28 15:10:58;="00:29:40";1780;144;[144] - High windspeed;Wind_out_of_range;ENV;988,63;;
 7542; 2020/12/28 15:19:40; 2020/12/28 16:04:22;="00:44:42";2682;144;[144] - High windspeed;Wind_out_of_range;ENV;1145,59;;
 7562; 2021/01/02 08:15:12; 2021/01/02 08:46:06;="00:30:54";1854;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;424,58;;
 7577; 2021/01/07 23:25:24; 2021/01/08 00:50:12;="01:24:48";5088;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;0,00;;
 7578; 2021/01/08 04:29:00; 2021/01/08 04:40:18;="00:11:18";678;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;0,00;;
 7579; 2021/01/08 10:31:42; 2021/01/08 10:37:42;="00:06:00";360;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;0,00;;
 7613; 2021/01/13 07:32:43; 2021/01/13 07:45:19;="00:12:36";756;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;5,14;;
 7614; 2021/01/13 17:11:01; 2021/01/13 17:43:55;="00:32:54";1974;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;0,00;;
 7615; 2021/01/13 17:59:55; 2021/01/13 18:16:13;="00:16:18";978;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;0,00;;
 7616; 2021/01/13 19:14:01; 2021/01/14 09:53:19;="14:39:18";52758;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;2492,32;;
 7617; 2021/01/17 10:28:25; 2021/01/17 11:12:37;="00:44:12";2652;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 7630; 2021/01/18 13:21:45; 2021/01/18 13:48:39;="00:26:54";1614;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;46,32;;
 7661; 2021/01/27 09:08:19; 2021/01/27 14:23:55;="05:15:36";18936;-1;Unknown error;Other;GRID;3,79;SANT_GILB;
 7662; 2021/01/28 12:18:37; 2021/01/28 13:26:07;="01:07:30";4050;309;[309] - Pause over RCS;Other;DEV_SC;104,86;;
 7684; 2021/02/11 13:18:05; 2021/02/11 14:04:17;="00:46:12";2772;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;84,40;;
 7754; 2021/02/13 21:02:41; 2021/02/13 21:42:35;="00:39:54";2394;144;[144] - High windspeed;Wind_out_of_range;FMJ;1086,15;GASP_STEF;
 7755; 2021/02/14 01:23:41; 2021/02/14 06:48:59;="05:25:18";19518;144;[144] - High windspeed;Wind_out_of_range;ENV;6966,15;;
 7756; 2021/02/14 08:13:53; 2021/02/14 08:20:11;="00:06:18";378;891;[891] - Yaw prot,;Yaw_system;FMJ;210,01;GASP_STEF;
 7757; 2021/02/14 08:23:41; 2021/02/14 08:29:05;="00:05:24";324;891;[891] - Yaw prot,;Yaw_system;FMJ;-;GASP_STEF;
 7758; 2021/02/14 08:36:41; 2021/02/14 08:43:29;="00:06:48";408;891;[891] - Yaw prot,;Yaw_system;FMJ;226,67;GASP_STEF;
 7759; 2021/02/14 08:59:41; 2021/02/14 09:05:59;="00:06:18";378;891;[891] - Yaw prot,;Yaw_system;FMJ;210,00;GASP_STEF;
 7760; 2021/02/14 09:26:59; 2021/02/14 11:55:23;="02:28:24";8904;356;[356] - Extreme yawerror;Yaw_system;FMJ;4892,56;GASP_STEF;
 7761; 2021/02/14 13:44:17; 2021/02/14 15:22:59;="01:38:42";5922;356;[356] - Extreme yawerror;Yaw_system;FMJ;3107,86;GASP_STEF;
 7762; 2021/02/14 21:23:29; 2021/02/14 21:28:29;="00:05:00";300;891;[891] - Yaw prot,;Yaw_system;FMJ;166,67;GASP_STEF;
 7763; 2021/02/14 21:39:41; 2021/02/15 14:28:59;="16:49:18";60558;159;[159] - Ext, RPM guard;Other;FMJ;26182,00;GASP_STEF;
 7870; 2021/02/27 22:12:44; 2021/02/28 15:24:02;="17:11:18";61878;-1;Unknown error;Other;DEV_UN;24537,73;MARC_NARD;
 7871; 2021/02/28 15:42:50; 2021/02/28 16:21:56;="00:39:06";2346;309;[309] - Pause over RCS;Other;LIM;694,89;MARC_NARD;
 7820; 2021/02/28 19:38:44; 2021/03/01 08:01:45;="12:23:01";44581;-1;Unknown error;Other;DEV_UN;3411,78;GASP_STEF;
 7923; 2021/03/08 02:14:05; 2021/03/08 02:49:53;="00:35:48";2148;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;9,67;;
 WTG8;;;="844:51:58";3041518;;;;;401458,41;;
 4842; 2018/06/28 04:30:12; 2018/06/28 09:50:18;="05:20:06";19206;180;[180] - No yawpulses;Yaw_system;DEV_UN;207,79;;
 4843; 2018/06/28 13:20:00; 2018/06/28 14:02:36;="00:42:36";2556;-1;Unknown error;Other;ERR;0,00;;
 3; 2018/07/02 07:38:04; 2018/07/02 14:46:04;="07:08:00";25680;-1;Unknown error;Other;DEV_SC;5,87;GIAN_SOFI;
 17; 2018/07/03 07:26:58; 2018/07/03 14:44:25;="07:17:27";26247;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 18; 2018/07/03 18:33:07; 2018/07/03 20:53:27;="02:20:20";8420;-1;Unknown error;Other;DEV_UN;822,59;GIAN_SOFI;
 19; 2018/07/05 07:20:42; 2018/07/05 14:45:06;="07:24:24";26664;-1;Unknown error;Other;DEV_SC;110,77;GIAN_SOFI;
 20; 2018/07/06 07:30:30; 2018/07/06 14:09:24;="06:38:54";23934;900;[900] - Pause through local keyboard;Other;DEV_SC;109,05;MITO_MICH;
 61; 2018/07/09 07:37:48; 2018/07/09 13:58:48;="06:21:00";22860;-1;Unknown error;Other;DEV_SC;84,51;CAPU_GIOV;
 184; 2018/07/30 19:53:09; 2018/07/30 20:25:15;="00:32:06";1926;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 320; 2018/08/17 14:40:08; 2018/08/17 15:07:20;="00:27:12";1632;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;MITO_MICH;
 351; 2018/08/20 13:23:30; 2018/08/20 15:45:54;="02:22:24";8544;899;[899] - Grid volt above stop lim;Electrical;GRID;484,69;;
 379; 2018/08/22 19:26:43; 2018/08/22 19:58:43;="00:32:00";1920;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;8,15;;
 572; 2018/09/16 11:21:22; 2018/09/16 11:48:34;="00:27:12";1632;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 607; 2018/09/17 15:30:46; 2018/09/17 15:40:16;="00:09:30";570;181;[181] - Feedback yawing CW;Yaw_system;GRID;0,00;GIAN_SOFI;
 608; 2018/09/17 17:14:46; 2018/09/17 17:46:28;="00:31:42";1902;852;[852] - Extr Extr high volt, L;Electrical;GRID;70,06;;
 716; 2018/09/25 16:09:13; 2018/09/25 16:18:07;="00:08:54";534;180;[180] - No yawpulses;Yaw_system;DEV_UN;296,65;GIAN_SOFI;
 717; 2018/09/25 20:20:13; 2018/09/25 22:48:13;="02:28:00";8880;180;[180] - No yawpulses;Yaw_system;DEV_UN;3600,00;GIAN_SOFI;
 718; 2018/09/26 00:01:13; 2018/09/26 01:36:01;="01:34:48";5688;356;[356] - Extreme yawerror;Yaw_system;DEV_UN;1493,35;GIAN_SOFI;
 719; 2018/09/26 02:16:01; 2018/09/26 07:36:31;="05:20:30";19230;144;[144] - High windspeed;Wind_out_of_range;ENV;9548,27;;
 720; 2018/09/26 09:44:43; 2018/09/26 09:56:05;="00:11:22";682;153;[153] - Max generator RPM;Generator;DEV_UN;379,29;GIAN_SOFI;
 755; 2018/09/26 12:01:49; 2018/09/26 12:57:19;="00:55:30";3330;356;[356] - Extreme yawerror;Yaw_system;DEV_UN;243,93;GIAN_SOFI;
 756; 2018/09/26 13:21:31; 2018/09/26 13:43:19;="00:21:48";1308;356;[356] - Extreme yawerror;Yaw_system;DEV_UN;726,67;GIAN_SOFI;
 853; 2018/10/09 07:51:02; 2018/10/09 17:16:32;="09:25:30";33930;309;[309] - Pause over RCS;Electrical;ELE_SC;15,98;GIAN_SOFI;
 854; 2018/10/10 08:11:38; 2018/10/10 15:49:38;="07:38:00";27480;309;[309] - Pause over RCS;Other;ELE_SC;23,93;GIAN_SOFI;
 913; 2018/10/11 07:53:44; 2018/10/11 16:15:02;="08:21:18";30078;309;[309] - Pause over RCS;Other;ELE_SC;4,87;GIAN_SOFI;
 914; 2018/10/12 08:18:14; 2018/10/12 11:10:20;="02:52:06";10326;309;[309] - Pause over RCS;Electrical;GRID;480,93;;
 975; 2018/10/22 03:30:29; 2018/10/24 14:41:35;="59:11:06";213066;899;[899] - Grid volt above stop lim;Electrical;ELE_UN;317,18;GIAN_SOFI;
 1053; 2018/10/28 01:12:32; 2018/10/28 04:58:52;="04:46:20";17180;180;[180] - No yawpulses;Yaw_system;ENV;304,00;GIAN_SOFI;
 1208; 2018/10/29 14:07:42; 2018/10/29 14:15:30;="00:07:48";468;356;[356] - Extreme yawerror;Yaw_system;ENV;260,00;;
 1209; 2018/10/29 14:27:48; 2018/10/29 15:10:34;="00:42:46";2566;144;[144] - High windspeed;Wind_out_of_range;ENV;758,89;;
 1211; 2018/10/29 18:12:51; 2018/10/29 19:04:03;="00:51:12";3072;144;[144] - High windspeed;Wind_out_of_range;ENV;801,71;;
 1212; 2018/10/29 19:09:09; 2018/10/29 19:20:51;="00:11:42";702;356;[356] - Extreme yawerror;Yaw_system;ENV;389,99;;
 1257; 2018/11/02 12:53:46; 2018/11/02 13:24:46;="00:31:00";1860;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;14,28;;
 1304; 2018/11/09 07:21:53; 2018/11/09 14:25:07;="07:03:14";25394;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 1422; 2018/12/05 10:17:01; 2018/12/05 15:01:37;="04:44:36";17076;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 1527; 2018/12/13 03:59:38; 2018/12/13 04:27:26;="00:27:48";1668;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 1625; 2018/12/26 05:58:38; 2018/12/26 10:49:56;="04:51:18";17478;-1;Unknown error;Other;DEV_SC;840,43;CAPU_GIOV;
 1797; 2019/01/01 05:01:46; 2019/01/01 05:30:34;="00:28:48";1728;356;[356] - Extreme yawerror;Yaw_system;ENV;956,31;;
 1798; 2019/01/03 05:28:36; 2019/01/03 07:20:18;="01:51:42";6702;159;[159] - Ext, RPM guard;Other;DEV_UN;3680,55;;
 1799; 2019/01/03 20:05:54; 2019/01/03 22:40:25;="02:34:31";9271;153;[153] - Max generator RPM;Generator;DEV_UN;3801,22;;
 1801; 2019/01/06 08:59:08; 2019/01/06 09:25:13;="00:26:05";1565;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;14,71;;
 1922; 2019/01/15 08:50:40; 2019/01/15 10:10:46;="01:20:06";4806;-1;Unknown error;Other;DEV_SC;1004,24;GIAN_SOFI;
 1923; 2019/01/16 07:20:29; 2019/01/16 08:38:17;="01:17:48";4668;-1;Unknown error;Other;DEV_SC;184,20;GIAN_SOFI;
 2020; 2019/01/25 04:42:35; 2019/01/25 04:48:35;="00:06:00";360;144;[144] - High windspeed;Wind_out_of_range;ENV;200,00;;
 2021; 2019/01/25 10:43:53; 2019/01/25 11:20:47;="00:36:54";2214;309;[309] - Pause over RCS;Other;DEV_O;1229,99;GIAN_SOFI;
 2022; 2019/01/25 21:55:05; 2019/01/25 22:25:11;="00:30:06";1806;-1;Unknown error;Other;ELE_UN;748,46;GIAN_SOFI;
 2063; 2019/01/27 07:25:58; 2019/01/27 11:15:00;="03:49:02";13742;309;[309];Other;ELE_UN;86,85;GIAN_SOFI;
 2062; 2019/01/27 11:15:00; 2019/01/27 13:56:40;="02:41:40";9700;309;[309];Other;LIM;612,89;GIAN_SOFI;
 2024; 2019/01/27 14:24:22; 2019/01/27 16:37:52;="02:13:30";8010;309;[309] - Pause over RCS;Other;LIM;1088,17;GIAN_SOFI;
 2127; 2019/01/29 02:07:48; 2019/01/30 15:45:00;="37:37:12";135432;-1;Unknown error;Other;ELE_UN;1387,58;GIAN_SOFI;
 2216; 2019/02/04 18:12:34; 2019/02/04 19:58:28;="01:45:54";6354;144;[144] - High windspeed;Wind_out_of_range;ENV;3530,01;;
 2217; 2019/02/06 07:11:31; 2019/02/06 09:04:31;="01:53:00";6780;144;[144] - High windspeed;Wind_out_of_range;ENV;1483,94;;
 2218; 2019/02/06 10:43:31; 2019/02/06 11:33:43;="00:50:12";3012;144;[144] - High windspeed;Wind_out_of_range;ENV;790,61;;
 2466; 2019/02/20 07:42:53; 2019/02/20 08:39:35;="00:56:42";3402;-1;Unknown error;Yaw_system;DEV_SC;35,88;GIAN_SOFI;
 2467; 2019/02/21 10:52:53; 2019/02/21 14:19:59;="03:27:06";12426;-1;Unknown error;Yaw_system;DEV_SC;865,96;GIAN_SOFI;
 2468; 2019/02/23 03:20:11; 2019/02/23 06:29:59;="03:09:48";11388;356;[356] - Extreme yawerror;Yaw_system;ENV;6260,71;GIAN_SOFI;
 2469; 2019/02/23 07:29:47; 2019/02/23 08:58:59;="01:29:12";5352;87;[87] - Pitch dev, min;Pitch_system;ENV;2972,82;GIAN_SOFI;
 2470; 2019/02/23 09:19:17; 2019/02/24 17:03:51;="31:44:34";114274;338;[338] - Slip: bove limits;Slipring;ENV;44006,08;GIAN_SOFI;
 2471; 2019/02/24 18:29:21; 2019/02/24 19:04:27;="00:35:06";2106;356;[356] - Extreme yawerror;Yaw_system;ENV;1032,39;GIAN_SOFI;
 2622; 2019/03/12 00:57:55; 2019/03/12 01:31:49;="00:33:54";2034;356;[356] - Extreme yawerror;Yaw_system;ENV;1129,99;;
 2623; 2019/03/12 02:01:25; 2019/03/13 11:27:28;="33:26:03";120363;356;[356] - Extreme yawerror;Yaw_system;ENV;31754,95;;
 2678; 2019/03/14 18:48:58; 2019/03/14 19:15:52;="00:26:54";1614;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;33,91;;
 2767; 2019/04/09 13:27:22; 2019/04/09 14:52:10;="01:24:48";5088;-1;Unknown error;Other;DEV_SC;14,31;GIAN_SOFI;
 2817; 2019/04/17 10:32:41; 2019/04/17 12:22:53;="01:50:12";6612;309;[309] - Pause over RCS;Other;ELE_SC;807,19;GIAN_SOFI;
 2868; 2019/04/28 09:31:59; 2019/04/28 19:23:17;="09:51:18";35478;309;[309] - Pause over RCS;Other;LIM;5194,40;GIAN_SOFI;
 2895; 2019/05/04 17:59:54; 2019/05/04 18:26:54;="00:27:00";1620;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;GIAN_SOFI;
 3025; 2019/05/16 18:50:37; 2019/05/16 20:36:13;="01:45:36";6336;180;[180] - No yawpulses;Yaw_system;DEV_UN;29,00;;
 3047; 2019/05/23 07:55:04; 2019/05/23 15:21:52;="07:26:48";26808;-1;Unknown error;Other;DEV_SC;645,17;CAPU_GIOV;
 3069; 2019/05/24 07:40:17; 2019/05/24 14:38:59;="06:58:42";25122;-1;Unknown error;Other;DEV_SC;92,50;CAPU_GIOV;
 3094; 2019/05/27 10:48:00; 2019/05/27 15:11:30;="04:23:30";15810;-1;Unknown error;Other;DEV_SC;884,35;CAPU_GIOV;
 3095; 2019/05/28 07:22:49; 2019/05/28 14:38:02;="07:15:13";26113;-1;Unknown error;Other;DEV_SC;1628,21;CAPU_GIOV;
 3104; 2019/05/29 07:28:08; 2019/05/29 09:47:08;="02:19:00";8340;-1;Unknown error;Other;DEV_SC;3779,97;CAPU_GIOV;
 3140; 2019/05/30 15:00:14; 2019/05/30 15:29:38;="00:29:24";1764;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;43,03;CAPU_GIOV;
 3142; 2019/05/31 09:46:44; 2019/05/31 10:55:08;="01:08:24";4104;-1;Unknown error;Other;DEV_SC;2210,47;CAPU_GIOV;
 3178; 2019/06/03 10:02:24; 2019/06/03 10:34:12;="00:31:48";1908;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;13,73;;
 3651; 2019/07/12 07:30:47; 2019/07/12 10:31:59;="03:01:12";10872;-1;Unknown error;Other;DEV_SC;9,67;GIAN_SOFI;
 3707; 2019/07/24 11:07:18; 2019/07/24 15:19:12;="04:11:54";15114;-1;Unknown error;Other;DEV_SC;1842,90;GIAN_SOFI;
 3918; 2019/08/21 19:11:19; 2019/08/21 19:40:13;="00:28:54";1734;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;27,94;;
 3919; 2019/08/24 18:22:52; 2019/08/24 18:32:40;="00:09:48";588;899;[899] - Grid volt above stop lim;Electrical;GRID;113,68;;
 3878; 2019/08/27 09:52:05; 2019/08/27 12:03:59;="02:11:54";7914;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4017; 2019/09/10 08:01:46; 2019/09/10 19:37:22;="11:35:36";41736;309;[309] - Pause over RCS;Other;ELE_SC;2730,79;CAPU_GIOV;
 4018; 2019/09/12 08:00:42; 2019/09/12 16:20:54;="08:20:12";30012;309;[309] - Pause over RCS;Electrical;ELE_SC;1582,80;CAPU_GIOV;
 4019; 2019/09/13 13:18:18; 2019/09/13 13:47:18;="00:29:00";1740;309;[309] - Pause over RCS;Other;ELE_SC;161,48;CAPU_GIOV;
 4020; 2019/09/15 20:06:30; 2019/09/15 21:17:06;="01:10:36";4236;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;GIAN_SOFI;
 4088; 2019/09/23 02:27:19; 2019/09/23 02:32:43;="00:05:24";324;176;[176] - Error on all wind sensors;Other;ENV;12,55;GIAN_SOFI;
 4121; 2019/09/24 07:31:08; 2019/09/24 15:07:20;="07:36:12";27372;-1;Unknown error;Other;DEV_SC;108,60;GIAN_SOFI;
 4195; 2019/09/30 10:51:33; 2019/09/30 13:43:27;="02:51:54";10314;-1;Unknown error;Other;DEV_SC;735,35;GIAN_SOFI;
 4174; 2019/10/01 07:47:13; 2019/10/01 15:51:49;="08:04:36";29076;-1;Unknown error;Other;FMJ;610,01;GIAN_SOFI;
 4175; 2019/10/01 15:51:49; 2019/10/03 18:01:11;="50:09:22";180562;900;[900] - Pause through local keyboard;Other;FMJ;12643,97;GIAN_SOFI;
 4176; 2019/10/04 13:14:42; 2019/10/04 18:25:48;="05:11:06";18666;-1;Unknown error;Other;DEV_SC;58,00;GIAN_SOFI;
 4177; 2019/10/04 18:25:48; 2019/10/04 23:01:06;="04:35:18";16518;900;[900] - Pause through local keyboard;Other;DEV_SC;745,80;GIAN_SOFI;
 4178; 2019/10/05 08:05:09; 2019/10/05 10:52:15;="02:47:06";10026;-1;Unknown error;Other;DEV_SC;4,69;GIAN_SOFI;
 4179; 2019/10/05 10:52:15; 2019/10/05 14:03:45;="03:11:30";11490;900;[900] - Pause through local keyboard;Other;DEV_SC;22,96;GIAN_SOFI;
 4180; 2019/10/06 22:40:28; 2019/10/06 22:46:52;="00:06:24";384;176;[176] - Error on all wind sensors;Other;ENV;0,00;GIAN_SOFI;
 4181; 2019/10/07 01:39:46; 2019/10/07 01:52:28;="00:12:42";762;176;[176] - Error on all wind sensors;Other;ENV;0,00;GIAN_SOFI;
 4182; 2019/10/07 10:29:34; 2019/10/07 12:27:28;="01:57:54";7074;-1;Unknown error;Other;ENV;3031,12;GIAN_SOFI;
 4254; 2019/10/16 07:29:18; 2019/10/16 13:12:54;="05:43:36";20616;309;[309] - Pause over RCS;Other;DEV_SC;516,63;;
 4255; 2019/10/18 08:31:57; 2019/10/18 10:39:09;="02:07:12";7632;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4284; 2019/10/22 11:11:42; 2019/10/22 14:22:24;="03:10:42";11442;-1;Unknown error;Other;DEV_SC;1590,78;GIAN_SOFI;
 4517; 2019/12/10 15:58:53; 2019/12/10 17:26:05;="01:27:12";5232;180;[180] - No yawpulses;Yaw_system;DEV_UN;2573,34;;
 4518; 2019/12/14 05:48:47; 2019/12/14 06:18:17;="00:29:30";1770;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;24,94;;
 4537; 2019/12/18 04:52:24; 2019/12/18 05:03:48;="00:11:24";684;219;[219] - Thermoerror Ext, Gen, Fan F;Temperature;DEV_UN;22,55;;
 4538; 2019/12/19 09:12:36; 2019/12/19 11:12:48;="02:00:12";7212;-1;Unknown error;Other;DEV_SC;162,99;GIAN_SOFI;
 4539; 2019/12/19 15:02:42; 2019/12/20 11:54:06;="20:51:24";75084;219;[219] - Thermoerror Ext, Gen, Fan F;Temperature;OTH;1194,37;GIAN_SOFI;
 4645; 2019/12/28 18:48:12; 2019/12/28 19:14:30;="00:26:18";1578;356;[356] - Extreme yawerror;Yaw_system;ENV;874,06;;
 4646; 2019/12/28 21:30:54; 2019/12/28 23:26:00;="01:55:06";6906;356;[356] - Extreme yawerror;Yaw_system;ENV;1836,67;;
 4647; 2019/12/29 18:35:00; 2019/12/29 18:47:54;="00:12:54";774;180;[180] - No yawpulses;Yaw_system;ENV;363,57;GIAN_SOFI;
 4648; 2019/12/29 23:41:00; 2019/12/30 00:10:42;="00:29:42";1782;144;[144] - High windspeed;Wind_out_of_range;ENV;690,04;;
 4787; 2019/12/30 18:35:42; 2019/12/30 22:14:06;="03:38:24";13104;180;[180] - No yawpulses;Yaw_system;ENV;7163,19;GIAN_SOFI;
 4788; 2019/12/31 11:53:18; 2019/12/31 12:20:00;="00:26:42";1602;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4773; 2020/01/05 18:26:18; 2020/01/05 23:48:30;="05:22:12";19332;180;[180] - No yawpulses;Yaw_system;ENV;10737,65;MITO_MICH;
 4774; 2020/01/06 02:26:42; 2020/01/06 02:55:06;="00:28:24";1704;144;[144] - High windspeed;Wind_out_of_range;ENV;836,70;;
 4775; 2020/01/06 03:20:06; 2020/01/06 07:48:42;="04:28:36";16116;87;[87] - Pitch dev, min;Pitch_system;ENV;3666,67;MITO_MICH;
 4776; 2020/01/06 07:56:36; 2020/01/06 08:31:12;="00:34:36";2076;144;[144] - High windspeed;Wind_out_of_range;ENV;1040,06;;
 4777; 2020/01/06 10:01:48; 2020/01/06 10:34:24;="00:32:36";1956;180;[180] - No yawpulses;Yaw_system;ENV;1086,66;MITO_MICH;
 4830; 2020/01/09 13:17:54; 2020/01/09 14:24:36;="01:06:42";4002;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4867; 2020/01/22 07:51:32; 2020/01/22 12:10:20;="04:18:48";15528;-1;Unknown error;Other;DEV_SC;0,00;MITO_MICH;
 4971; 2020/02/04 18:51:40; 2020/02/04 18:56:40;="00:05:00";300;154;[154] - Max rotor RPM;Rotor;ENV;166,67;GIAN_SOFI;
 4972; 2020/02/05 20:01:22; 2020/02/05 20:09:34;="00:08:12";492;144;[144] - High windspeed;Wind_out_of_range;ENV;273,32;;
 4973; 2020/02/06 01:24:17; 2020/02/06 01:40:35;="00:16:18";978;144;[144] - High windspeed;Wind_out_of_range;ENV;352,82;;
 4974; 2020/02/06 01:52:35; 2020/02/06 02:32:29;="00:39:54";2394;180;[180] - No yawpulses;Yaw_system;DEV_UN;1330,00;;
 4975; 2020/02/06 06:52:23; 2020/02/06 18:45:53;="11:53:30";42810;356;[356] - Extreme yawerror;Yaw_system;ENV;23497,41;;
 5177; 2020/03/21 09:47:00; 2020/03/21 19:16:24;="09:29:24";34164;309;[309] - Pause over RCS;Other;LIM;2293,56;GIAN_SOFI;
 5433; 2020/04/01 08:34:48; 2020/04/01 08:40:24;="00:05:36";336;79;[79] - Max Yaw error;Yaw_system;ENV;180,97;GIAN_SOFI;
 5434; 2020/04/01 08:57:12; 2020/04/01 09:17:18;="00:20:06";1206;356;[356] - Extreme yawerror;Yaw_system;ENV;574,18;;
 5435; 2020/04/01 09:34:48; 2020/04/01 09:40:24;="00:05:36";336;79;[79] - Max Yaw error;Yaw_system;ENV;123,65;GIAN_SOFI;
 5436; 2020/04/01 09:57:12; 2020/04/01 10:16:12;="00:19:00";1140;356;[356] - Extreme yawerror;Yaw_system;ENV;630,32;;
 5437; 2020/04/01 11:40:18; 2020/04/01 12:21:18;="00:41:00";2460;356;[356] - Extreme yawerror;Yaw_system;ENV;690,78;;
