Date start:2018/06/22;Date stop:2021/03/10
 7777; 2021/02/14 06:20:41; 2021/02/14 06:35:05;="00:14:24";864;144;[144] - High windspeed;Wind_out_of_range;ENV;480,02;;
 7778; 2021/02/14 08:11:53; 2021/02/14 08:28:05;="00:16:12";972;144;[144] - High windspeed;Wind_out_of_range;ENV;269,49;;
 7779; 2021/02/14 08:31:11; 2021/02/14 08:39:47;="00:08:36";516;144;[144] - High windspeed;Wind_out_of_range;ENV;286,66;;
 7780; 2021/02/14 08:56:29; 2021/02/14 09:28:53;="00:32:24";1944;144;[144] - High windspeed;Wind_out_of_range;ENV;1080,00;;
 7781; 2021/02/14 19:27:47; 2021/02/14 20:06:11;="00:38:24";2304;153;[153] - Max generator RPM;Generator;ENV;1187,21;GASP_STEF;
 7879; 2021/02/27 11:12:44; 2021/02/27 11:23:08;="00:10:24";624;214;[214] - Low oil level;Other;DEV_UN;108,37;;
 7880; 2021/02/27 13:30:20; 2021/02/27 14:27:02;="00:56:42";3402;-1;Unknown error;Other;ELE_UN;466,42;MARC_NARD;
 7881; 2021/02/27 22:12:44; 2021/02/27 23:15:08;="01:02:24";3744;899;[899] - Grid volt above stop lim;Electrical;ELE_UN;2061,04;MARC_NARD;
 7882; 2021/02/28 10:55:44; 2021/02/28 16:21:20;="05:25:36";19536;309;[309] - Pause over RCS;Other;LIM;1780,59;MARC_NARD;
 WTG7;;;="605:26:26";2179586;;;;;279240,92;;
 4847; 2018/06/28 10:51:06; 2018/06/28 11:47:42;="00:56:36";3396;-1;Unknown error;Other;ERR;27,73;;
 4848; 2018/06/29 09:19:06; 2018/06/29 11:19:18;="02:00:12";7212;-1;Unknown error;Other;ERR;42,94;;
 24; 2018/07/05 16:26:36; 2018/07/05 16:33:06;="00:06:30";390;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;23,39;GIAN_SOFI;
 119; 2018/07/20 08:41:33; 2018/07/20 09:20:15;="00:38:42";2322;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;CAPU_GIOV;
 291; 2018/08/06 14:58:30; 2018/08/06 15:04:12;="00:05:42";342;356;[356] - Extreme yawerror;Yaw_system;DEV_UN;52,45;MITO_MICH;
 292; 2018/08/07 06:46:25; 2018/08/07 07:36:01;="00:49:36";2976;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;MITO_MICH;
 293; 2018/08/08 12:39:03; 2018/08/08 13:07:39;="00:28:36";1716;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;32,23;MITO_MICH;
 321; 2018/08/18 02:33:26; 2018/08/18 03:02:14;="00:28:48";1728;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;43,01;MITO_MICH;
 355; 2018/08/20 13:23:30; 2018/08/20 15:45:30;="02:22:00";8520;899;[899] - Grid volt above stop lim;Electrical;GRID;471,19;;
 425; 2018/08/23 17:53:31; 2018/08/23 17:59:13;="00:05:42";342;79;[79] - Max Yaw error;Yaw_system;ENV;152,66;;
 455; 2018/09/08 19:14:31; 2018/09/08 19:41:31;="00:27:00";1620;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;1,47;;
 574; 2018/09/14 12:46:48; 2018/09/14 13:15:24;="00:28:36";1716;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;5,22;;
 611; 2018/09/17 15:31:04; 2018/09/17 15:37:10;="00:06:06";366;163;[163] - Low workingpressure;Other;DEV_UN;5,90;;
 612; 2018/09/17 17:14:46; 2018/09/17 17:46:04;="00:31:18";1878;315;[315] - ExEx low voltage L;Electrical;GRID;52,17;;
 638; 2018/09/21 17:39:01; 2018/09/21 18:06:55;="00:27:54";1674;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 725; 2018/09/26 00:30:49; 2018/09/26 01:25:13;="00:54:24";3264;144;[144] - High windspeed;Wind_out_of_range;ENV;1173,93;;
 726; 2018/09/26 02:15:31; 2018/09/26 03:04:43;="00:49:12";2952;144;[144] - High windspeed;Wind_out_of_range;ENV;490,62;;
 757; 2018/09/26 11:56:07; 2018/09/26 12:58:31;="01:02:24";3744;144;[144] - High windspeed;Wind_out_of_range;ENV;283,94;;
 859; 2018/10/09 07:51:02; 2018/10/09 17:16:26;="09:25:24";33924;309;[309] - Pause over RCS;Electrical;ELE_SC;15,89;GIAN_SOFI;
 860; 2018/10/10 08:11:38; 2018/10/10 15:49:38;="07:38:00";27480;309;[309] - Pause over RCS;Other;ELE_SC;23,93;GIAN_SOFI;
 919; 2018/10/11 07:53:38; 2018/10/11 16:16:02;="08:22:24";30144;309;[309] - Pause over RCS;Other;ELE_SC;0,00;GIAN_SOFI;
 920; 2018/10/12 08:18:20; 2018/10/12 11:06:20;="02:48:00";10080;309;[309] - Pause over RCS;Electrical;GRID;477,78;;
 978; 2018/10/22 03:30:23; 2018/10/22 08:13:53;="04:43:30";17010;899;[899] - Grid volt above stop lim;Electrical;ELE_UN;450,00;;
 1056; 2018/10/23 06:06:41; 2018/10/23 07:16:23;="01:09:42";4182;144;[144] - High windspeed;Wind_out_of_range;ENV;1212,83;;
 1057; 2018/10/24 07:44:29; 2018/10/24 14:46:17;="07:01:48";25308;309;[309] - Pause over RCS;Other;ENV;0,00;;
 1232; 2018/10/29 13:56:00; 2018/10/29 14:01:48;="00:05:48";348;891;[891] - Yaw prot,;Yaw_system;ENV;193,32;;
 1233; 2018/10/29 14:27:42; 2018/10/29 15:09:04;="00:41:22";2482;144;[144] - High windspeed;Wind_out_of_range;ENV;1045,55;;
 1235; 2018/10/29 18:12:45; 2018/10/29 18:36:57;="00:24:12";1452;144;[144] - High windspeed;Wind_out_of_range;ENV;565,04;;
 1240; 2018/10/31 17:30:58; 2018/10/31 17:57:52;="00:26:54";1614;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;17,27;;
 1306; 2018/11/08 07:22:41; 2018/11/08 14:49:23;="07:26:42";26802;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 1384; 2018/11/26 22:18:12; 2018/11/26 22:44:54;="00:26:42";1602;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 1538; 2018/12/14 08:01:14; 2018/12/14 13:48:08;="05:46:54";20814;598;[598] - Circuit breaker open;Electrical;DEV_UN;133,54;;
 1584; 2018/12/19 13:31:00; 2018/12/19 13:42:24;="00:11:24";684;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;0,00;;
 1812; 2019/01/03 19:46:48; 2019/01/05 13:10:49;="41:24:01";149041;159;[159] - Ext, RPM guard;Other;FMJ;46362,90;GIAN_SOFI;
 1930; 2019/01/15 07:33:04; 2019/01/15 08:46:10;="01:13:06";4386;-1;Unknown error;Other;DEV_SC;1666,44;GIAN_SOFI;
 1931; 2019/01/15 13:36:52; 2019/01/15 15:20:28;="01:43:36";6216;-1;Unknown error;Other;DEV_SC;172,03;GIAN_SOFI;
 2035; 2019/01/25 09:56:29; 2019/01/25 10:39:11;="00:42:42";2562;309;[309] - Pause over RCS;Other;DEV_O;1423,33;GIAN_SOFI;
 2053; 2019/01/25 21:54:41; 2019/01/27 11:15:00;="37:20:19";134419;899;[899];Electrical;ELE_UN;27211,73;GIAN_SOFI;
 2052; 2019/01/27 11:15:00; 2019/01/27 13:56:00;="02:41:00";9660;899;[899];Electrical;LIM;450,23;GIAN_SOFI;
 2042; 2019/01/27 13:56:00; 2019/01/27 16:39:22;="02:43:22";9802;899;[899];Electrical;LIM;1484,69;GIAN_SOFI;
 2118; 2019/01/29 02:07:24; 2019/01/29 07:28:08;="05:20:44";19244;315;[315] - ExEx low voltage L;Electrical;ELE_UN;19,33;;
 2119; 2019/01/29 16:37:20; 2019/01/29 18:04:38;="01:27:18";5238;309;[309] - Pause over RCS;Other;ELE_UN;27,41;GIAN_SOFI;
 2120; 2019/01/30 07:06:20; 2019/01/30 13:50:08;="06:43:48";24228;309;[309] - Pause over RCS;Other;ELE_UN;92,67;GIAN_SOFI;
 2221; 2019/02/06 07:23:19; 2019/02/06 09:21:07;="01:57:48";7068;144;[144] - High windspeed;Wind_out_of_range;ENV;2037,28;;
 2222; 2019/02/06 10:28:13; 2019/02/06 11:28:19;="01:00:06";3606;144;[144] - High windspeed;Wind_out_of_range;ENV;1610,61;;
 2481; 2019/02/21 07:17:29; 2019/02/21 10:51:41;="03:34:12";12852;-1;Unknown error;Yaw_system;DEV_SC;724,04;GIAN_SOFI;
 2482; 2019/02/23 05:31:17; 2019/02/23 13:49:35;="08:18:18";29898;159;[159] - Ext, RPM guard;Other;ENV;14609,49;GIAN_SOFI;
 2483; 2019/02/23 14:05:11; 2019/02/23 14:16:05;="00:10:54";654;144;[144] - High windspeed;Wind_out_of_range;ENV;363,34;;
 2484; 2019/02/23 17:05:17; 2019/02/23 17:49:54;="00:44:37";2677;144;[144] - High windspeed;Wind_out_of_range;ENV;1153,89;;
 2485; 2019/02/23 18:15:54; 2019/02/23 22:23:12;="04:07:18";14838;144;[144] - High windspeed;Wind_out_of_range;ENV;1106,71;;
 2486; 2019/02/23 22:30:54; 2019/02/23 22:48:54;="00:18:00";1080;144;[144] - High windspeed;Wind_out_of_range;ENV;600,00;;
 2487; 2019/02/23 23:25:42; 2019/02/24 02:42:24;="03:16:42";11802;144;[144] - High windspeed;Wind_out_of_range;ENV;413,37;;
 2488; 2019/02/24 03:53:30; 2019/02/24 06:10:00;="02:16:30";8190;144;[144] - High windspeed;Wind_out_of_range;ENV;1666,76;;
 2628; 2019/03/12 01:37:19; 2019/03/12 01:42:43;="00:05:24";324;891;[891] - Yaw prot,;Yaw_system;ENV;180,00;;
 2629; 2019/03/12 02:05:43; 2019/03/12 02:22:25;="00:16:42";1002;144;[144] - High windspeed;Wind_out_of_range;ENV;413,94;;
 2630; 2019/03/12 02:39:37; 2019/03/12 13:31:16;="10:51:39";39099;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;21701,59;;
 2658; 2019/03/12 14:59:16; 2019/03/12 16:03:22;="01:04:06";3846;-1;Unknown error;Electrical;GRID;2077,26;GIAN_SOFI;
 2659; 2019/03/12 16:03:22; 2019/03/12 18:04:52;="02:01:30";7290;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;1337,58;;
 2739; 2019/03/29 17:06:48; 2019/03/29 17:36:42;="00:29:54";1794;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;151,77;;
 2750; 2019/04/04 23:52:07; 2019/04/05 00:42:13;="00:50:06";3006;154;[154] - Max rotor RPM;Rotor;DEV_UN;1037,15;;
 2768; 2019/04/09 09:27:22; 2019/04/09 12:35:40;="03:08:18";11298;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 2769; 2019/04/09 16:58:40; 2019/04/09 17:18:40;="00:20:00";1200;163;[163] - Low workingpressure;Other;DEV_UN;10,95;;
 2820; 2019/04/17 10:32:41; 2019/04/17 12:22:53;="01:50:12";6612;309;[309] - Pause over RCS;Other;ELE_SC;555,70;GIAN_SOFI;
 2872; 2019/04/28 09:31:47; 2019/04/28 19:16:47;="09:45:00";35100;309;[309] - Pause over RCS;Other;LIM;3461,02;GIAN_SOFI;
 2896; 2019/05/06 04:04:54; 2019/05/06 04:31:36;="00:26:42";1602;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;40,98;GIAN_SOFI;
 3042; 2019/05/20 10:23:26; 2019/05/20 17:57:14;="07:33:48";27228;-1;Unknown error;Other;DEV_SC;2206,97;CAPU_GIOV;
 3043; 2019/05/21 07:32:20; 2019/05/21 15:08:26;="07:36:06";27366;-1;Unknown error;Other;DEV_SC;2846,04;CAPU_GIOV;
 3048; 2019/05/22 08:14:46; 2019/05/22 15:51:04;="07:36:18";27378;-1;Unknown error;Other;DEV_SC;891,37;CAPU_GIOV;
 3145; 2019/05/30 15:00:56; 2019/05/30 15:30:02;="00:29:06";1746;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;43,42;CAPU_GIOV;
 3146; 2019/05/30 15:58:08; 2019/05/30 17:16:02;="01:17:54";4674;-1;Unknown error;Other;DEV_SC;1131,90;CAPU_GIOV;
 3653; 2019/07/11 11:44:35; 2019/07/11 14:55:11;="03:10:36";11436;-1;Unknown error;Other;DEV_SC;132,78;GIAN_SOFI;
 3713; 2019/07/24 07:32:42; 2019/07/24 11:02:06;="03:29:24";12564;-1;Unknown error;Other;DEV_SC;889,05;GIAN_SOFI;
 3735; 2019/07/30 12:50:43; 2019/07/30 13:19:37;="00:28:54";1734;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3927; 2019/08/08 08:21:58; 2019/08/08 08:49:41;="00:27:43";1663;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;9,67;;
 3928; 2019/08/20 04:36:48; 2019/08/20 06:10:54;="01:34:06";5646;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3929; 2019/08/23 11:23:01; 2019/08/23 11:52:49;="00:29:48";1788;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;2,72;;
 3930; 2019/08/24 17:56:40; 2019/08/24 18:32:22;="00:35:42";2142;899;[899] - Grid volt above stop lim;Electrical;GRID;202,74;;
 3885; 2019/08/27 07:23:17; 2019/08/27 09:46:59;="02:23:42";8622;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 3963; 2019/09/02 17:47:33; 2019/09/02 18:19:51;="00:32:18";1938;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 4049; 2019/09/10 08:01:46; 2019/09/10 19:35:46;="11:34:00";41640;309;[309];Other;ELE_SC;2785,14;CAPU_GIOV;
 4050; 2019/09/10 19:35:46; 2019/09/11 08:56:04;="13:20:18";48018;309;[309];Other;ELE_SC;17095,48;GIAN_SOFI;
 4028; 2019/09/12 08:00:42; 2019/09/12 16:20:36;="08:19:54";29994;309;[309] - Pause over RCS;Electrical;ELE_SC;1184,98;CAPU_GIOV;
 4029; 2019/09/13 13:18:18; 2019/09/13 13:47:18;="00:29:00";1740;309;[309] - Pause over RCS;Other;ELE_SC;274,27;CAPU_GIOV;
 4092; 2019/09/23 08:01:01; 2019/09/23 15:09:01;="07:08:00";25680;-1;Unknown error;Other;DEV_SC;2225,19;GIAN_SOFI;
 4188; 2019/10/01 07:31:25; 2019/10/02 14:49:29;="31:18:04";112684;-1;Unknown error;Other;DEV_UN;3966,54;GIAN_SOFI;
 4189; 2019/10/02 14:49:29; 2019/10/02 14:55:53;="00:06:24";384;893;[893] - Heating slipring (H=0/PH=1);Slipring;ENV;49,17;;
 4190; 2019/10/02 14:57:59; 2019/10/02 15:33:11;="00:35:12";2112;852;[852] - Extr Extr high volt, L;Electrical;DEV_UN;784,85;;
 4191; 2019/10/02 16:19:11; 2019/10/02 18:40:33;="02:21:22";8482;154;[154] - Max rotor RPM;Rotor;DEV_UN;345,67;;
 4192; 2019/10/03 07:30:05; 2019/10/03 14:54:35;="07:24:30";26670;-1;Unknown error;Other;DEV_UN;331,93;GIAN_SOFI;
 4256; 2019/10/21 11:30:52; 2019/10/21 15:05:04;="03:34:12";12852;-1;Unknown error;Other;DEV_SC;9,67;GIAN_SOFI;
 4289; 2019/10/24 07:19:59; 2019/10/24 15:39:53;="08:19:54";29994;309;[309] - Pause over RCS;Other;DEV_SC;286,22;;
 4390; 2019/11/12 21:32:51; 2019/11/12 21:59:33;="00:26:42";1602;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;86,68;;
 4542; 2019/12/19 07:20:06; 2019/12/19 09:10:48;="01:50:42";6642;-1;Unknown error;Other;DEV_SC;154,90;GIAN_SOFI;
 4659; 2019/12/25 07:17:00; 2019/12/25 08:10:00;="00:53:00";3180;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4660; 2019/12/28 20:20:48; 2019/12/29 12:37:42;="16:16:54";58614;159;[159] - Ext, RPM guard;Other;ENV;23172,22;GIAN_SOFI;
 4661; 2019/12/29 23:38:18; 2019/12/30 00:09:24;="00:31:06";1866;144;[144] - High windspeed;Wind_out_of_range;ENV;313,37;;
 4789; 2019/12/30 16:00:12; 2019/12/30 16:34:18;="00:34:06";2046;144;[144] - High windspeed;Wind_out_of_range;ENV;1136,68;;
 4790; 2019/12/30 17:02:18; 2019/12/30 17:09:18;="00:07:00";420;144;[144] - High windspeed;Wind_out_of_range;ENV;233,32;;
 4784; 2020/01/06 03:46:54; 2020/01/06 06:20:24;="02:33:30";9210;144;[144] - High windspeed;Wind_out_of_range;ENV;3680,04;;
 4860; 2020/01/15 07:41:17; 2020/01/15 12:16:29;="04:35:12";16512;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4861; 2020/01/16 01:36:29; 2020/01/16 09:51:59;="08:15:30";29730;598;[598] - Circuit breaker open;Electrical;DEV_UN;5692,08;;
 4875; 2020/01/27 09:42:50; 2020/01/27 14:06:26;="04:23:36";15816;-1;Unknown error;Other;DEV_SC;284,33;GIAN_SOFI;
 4978; 2020/02/06 01:24:41; 2020/02/06 02:10:47;="00:46:06";2766;144;[144] - High windspeed;Wind_out_of_range;ENV;1359,50;;
 5122; 2020/03/09 18:32:24; 2020/03/09 18:59:30;="00:27:06";1626;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;156,38;;
 5126; 2020/03/14 17:04:37; 2020/03/14 17:31:13;="00:26:36";1596;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 5180; 2020/03/21 09:46:48; 2020/03/21 19:16:36;="09:29:48";34188;309;[309] - Pause over RCS;Other;LIM;2511,06;GIAN_SOFI;
 5508; 2020/04/11 11:18:29; 2020/04/11 18:15:36;="06:57:07";25027;309;[309] - Pause over RCS;Other;LIM;2644,05;GIAN_SOFI;
 5509; 2020/04/12 09:16:36; 2020/04/12 17:41:30;="08:24:54";30294;309;[309] - Pause over RCS;Other;LIM;1351,42;GIAN_SOFI;
 5527; 2020/04/14 14:07:19; 2020/04/14 14:36:25;="00:29:06";1746;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;124,27;;
 5675; 2020/05/01 08:45:29; 2020/05/01 16:50:53;="08:05:24";29124;309;[309] - Pause over RCS;Other;LIM;3368,90;GIAN_SOFI;
 5676; 2020/05/03 13:17:35; 2020/05/03 13:44:29;="00:26:54";1614;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;57,54;;
 5714; 2020/05/05 12:36:48; 2020/05/05 15:12:12;="02:35:24";9324;-1;Unknown error;Other;DEV_SC;2507,82;GIAN_SOFI;
 5715; 2020/05/06 07:35:18; 2020/05/06 09:45:06;="02:09:48";7788;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 5763; 2020/05/16 07:09:50; 2020/05/16 07:53:38;="00:43:48";2628;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 5764; 2020/05/17 10:03:50; 2020/05/17 15:06:02;="05:02:12";18132;309;[309] - Pause over RCS;Other;LIM;3020,70;GIAN_SOFI;
 5830; 2020/05/20 05:41:41; 2020/05/20 06:10:47;="00:29:06";1746;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;10,43;;
 5831; 2020/05/21 09:58:23; 2020/05/21 10:39:11;="00:40:48";2448;144;[144] - High windspeed;Wind_out_of_range;ENV;1306,16;;
 5832; 2020/05/24 10:26:53; 2020/05/24 18:00:59;="07:34:06";27246;309;[309] - Pause over RCS;Other;LIM;2212,33;GIAN_SOFI;
 5948; 2020/06/10 10:04:49; 2020/06/10 11:59:55;="01:55:06";6906;-1;Unknown error;Other;DEV_SC;289,88;GIAN_SOFI;
 6003; 2020/06/22 07:31:51; 2020/06/22 08:46:57;="01:15:06";4506;899;[899] - Grid volt above stop lim;Electrical;ELE_UN;981,59;;
 6028; 2020/06/23 07:09:58; 2020/06/23 17:52:22;="10:42:24";38544;309;[309] - Pause over RCS;Other;ELE_UN;7118,21;GIAN_SOFI;
 6117; 2020/07/07 07:28:31; 2020/07/07 09:02:37;="01:34:06";5646;-1;Unknown error;Other;DEV_SC;3074,93;GIAN_SOFI;
 6228; 2020/07/15 07:22:18; 2020/07/15 14:45:00;="07:22:42";26562;-1;Unknown error;Other;DEV_SC;1003,00;FEDE_CALI;
 6230; 2020/07/16 07:54:30; 2020/07/16 14:15:00;="06:20:30";22830;-1;Unknown error;Other;DEV_SC;0,00;FEDE_CALI;
 6220; 2020/07/17 10:45:56; 2020/07/17 11:13:32;="00:27:36";1656;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;22,75;;
 6299; 2020/07/21 16:02:02; 2020/07/21 16:52:14;="00:50:12";3012;-1;Unknown error;Other;DEV_SC;11,83;GASP_STEF;
 6526; 2020/09/01 07:53:43; 2020/09/01 17:46:49;="09:53:06";35586;309;[309] - Pause over RCS;Other;ELE_SC;384,59;MARC_NARD;
 6527; 2020/09/02 08:02:04; 2020/09/02 16:17:22;="08:15:18";29718;309;[309] - Pause over RCS;Other;ELE_SC;460,30;MARC_NARD;
 6528; 2020/09/03 08:06:34; 2020/09/03 13:31:58;="05:25:24";19524;309;[309] - Pause over RCS;Other;ELE_SC;67,67;MARC_NARD;
 6664; 2020/09/07 15:52:20; 2020/09/07 16:19:44;="00:27:24";1644;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;41,25;;
 6727; 2020/09/17 13:22:14; 2020/09/17 14:39:50;="01:17:36";4656;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;147,21;;
 6728; 2020/09/19 16:03:45; 2020/09/19 16:33:09;="00:29:24";1764;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 6804; 2020/09/24 08:04:42; 2020/09/24 09:46:00;="01:41:18";6078;-1;Unknown error;Other;DEV_O;42,16;GIAN_SOFI;
 6805; 2020/09/25 09:56:18; 2020/09/25 10:53:00;="00:56:42";3402;-1;Unknown error;Other;DEV_O;1842,71;GIAN_SOFI;
 6784; 2020/09/27 21:57:36; 2020/09/27 22:07:48;="00:10:12";612;214;[214] - Low oil level;Other;DEV_UN;108,92;;
 6837; 2020/10/08 07:45:13; 2020/10/09 14:51:37;="31:06:24";111984;-1;Unknown error;Other;DEV_UN;8184,87;GASP_STEF;
 6943; 2020/10/19 15:42:03; 2020/10/19 16:12:03;="00:30:00";1800;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 6944; 2020/10/24 16:28:51; 2020/10/24 16:38:51;="00:10:00";600;214;[214] - Low oil level;Other;DEV_UN;76,83;;
 7048; 2020/11/08 18:48:07; 2020/11/08 19:15:25;="00:27:18";1638;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;23,12;;
 7089; 2020/11/10 07:07:43; 2020/11/10 15:42:43;="08:35:00";30900;-1;Unknown error;Other;DEV_SC;9,67;MARC_NARD;
 7090; 2020/11/11 07:16:01; 2020/11/11 11:04:19;="03:48:18";13698;-1;Unknown error;Other;DEV_SC;0,00;MARC_NARD;
 7262; 2020/11/20 15:11:44; 2020/11/20 16:56:50;="01:45:06";6306;144;[144] - High windspeed;Wind_out_of_range;ENV;1227,82;;
 7263; 2020/11/20 19:08:26; 2020/11/20 19:33:38;="00:25:12";1512;144;[144] - High windspeed;Wind_out_of_range;ENV;839,99;;
 7264; 2020/11/20 23:55:32; 2020/11/21 09:07:38;="09:12:06";33126;144;[144] - High windspeed;Wind_out_of_range;ENV;3403,33;;
 7265; 2020/11/21 09:17:02; 2020/11/21 10:07:08;="00:50:06";3006;144;[144] - High windspeed;Wind_out_of_range;ENV;1670,00;;
 7266; 2020/11/21 12:51:44; 2020/11/21 15:03:20;="02:11:36";7896;144;[144] - High windspeed;Wind_out_of_range;ENV;3111,15;;
 7267; 2020/11/22 00:11:02; 2020/11/22 01:21:02;="01:10:00";4200;144;[144] - High windspeed;Wind_out_of_range;ENV;1367,82;;
 7357; 2020/11/24 06:07:31; 2020/11/24 06:17:43;="00:10:12";612;214;[214] - Low oil level;Other;DEV_UN;138,16;;
 7358; 2020/11/25 07:33:01; 2020/11/25 15:09:13;="07:36:12";27372;-1;Unknown error;Other;DEV_SC;38,67;CAPU_GIOV;
 7401; 2020/12/04 11:13:54; 2020/12/04 12:31:42;="01:17:48";4668;-1;Unknown error;Other;DEV_UN;319,08;GASP_STEF;
 7428; 2020/12/11 01:05:26; 2020/12/11 01:32:20;="00:26:54";1614;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;11,92;;
 7460; 2020/12/15 13:59:48; 2020/12/15 15:43:30;="01:43:42";6222;-1;Unknown error;Other;DEV_SC;48,53;GASP_STEF;
 7461; 2020/12/15 15:43:30; 2020/12/15 15:51:12;="00:07:42";462;900;[900] - Pause through local keyboard;Other;DEV_SC;0,00;;
 7462; 2020/12/19 17:31:34; 2020/12/19 17:58:46;="00:27:12";1632;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;18,14;;
 7551; 2020/12/28 15:22:04; 2020/12/28 15:34:34;="00:12:30";750;144;[144] - High windspeed;Wind_out_of_range;ENV;416,65;;
 7672; 2021/01/27 09:08:19; 2021/01/27 14:20:31;="05:12:12";18732;315;[315] - ExEx low voltage L;Electrical;GRID;0,00;;
 7673; 2021/01/28 12:18:43; 2021/01/28 13:25:25;="01:06:42";4002;309;[309] - Pause over RCS;Other;DEV_SC;93,36;;
 7782; 2021/02/14 01:50:11; 2021/02/14 06:48:29;="04:58:18";17898;144;[144] - High windspeed;Wind_out_of_range;ENV;3610,00;;
 7783; 2021/02/14 08:13:11; 2021/02/14 08:46:17;="00:33:06";1986;144;[144] - High windspeed;Wind_out_of_range;ENV;876,15;;
 7883; 2021/02/25 13:17:32; 2021/02/25 13:28:44;="00:11:12";672;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;0,00;;
 7884; 2021/02/26 15:54:02; 2021/02/26 16:20:44;="00:26:42";1602;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 7885; 2021/02/27 22:12:44; 2021/02/27 23:15:14;="01:02:30";3750;899;[899] - Grid volt above stop lim;Electrical;ELE_UN;2066,03;MARC_NARD;
 7886; 2021/02/28 10:55:38; 2021/02/28 15:37:02;="04:41:24";16884;309;[309] - Pause over RCS;Other;LIM;588,95;MARC_NARD;
 7887; 2021/02/28 15:38:14; 2021/02/28 16:21:26;="00:43:12";2592;309;[309] - Pause over RCS;Other;LIM;1265,54;MARC_NARD;
 WTG9;;;="903:55:50";3254150;;;;;498838,26;;
 80; 2018/07/10 07:27:54; 2018/07/10 14:45:12;="07:17:18";26238;-1;Unknown error;Other;DEV_SC;26,04;CAPU_GIOV;
 81; 2018/07/11 07:27:36; 2018/07/11 12:54:30;="05:26:54";19614;-1;Unknown error;Other;DEV_SC;97,74;CAPU_GIOV;
 85; 2018/07/13 07:36:47; 2018/07/13 11:46:10;="04:09:23";14963;-1;Unknown error;Other;DEV_SC;5,96;CAPU_GIOV;
 167; 2018/07/29 20:17:45; 2018/07/29 20:44:57;="00:27:12";1632;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;78,69;CAPU_GIOV;
 322; 2018/08/17 15:14:44; 2018/08/17 15:42:14;="00:27:30";1650;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;14,76;MITO_MICH;
 356; 2018/08/20 13:23:30; 2018/08/20 15:53:42;="02:30:12";9012;899;[899] - Grid volt above stop lim;Electrical;GRID;687,36;;
 426; 2018/08/23 18:45:19; 2018/08/23 19:16:19;="00:31:00";1860;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;75,29;;
 427; 2018/08/30 15:50:47; 2018/08/30 16:23:23;="00:32:36";1956;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;161,51;;
 613; 2018/09/17 15:30:28; 2018/09/17 15:40:10;="00:09:42";582;181;[181] - Feedback yawing CW;Yaw_system;GRID;0,00;GIAN_SOFI;
 614; 2018/09/17 17:14:58; 2018/09/17 17:46:58;="00:32:00";1920;852;[852] - Extr Extr high volt, L;Electrical;GRID;70,83;GIAN_SOFI;
 727; 2018/09/26 00:23:25; 2018/09/26 01:37:07;="01:13:42";4422;144;[144] - High windspeed;Wind_out_of_range;ENV;903,94;;
 728; 2018/09/26 02:15:19; 2018/09/26 03:05:01;="00:49:42";2982;144;[144] - High windspeed;Wind_out_of_range;ENV;500,61;;
 729; 2018/09/26 04:27:55; 2018/09/26 04:52:25;="00:24:30";1470;144;[144] - High windspeed;Wind_out_of_range;ENV;816,32;;
 758; 2018/09/26 11:56:49; 2018/09/26 12:49:59;="00:53:10";3190;144;[144] - High windspeed;Wind_out_of_range;ENV;0,00;;
 774; 2018/09/28 22:26:01; 2018/09/28 22:57:19;="00:31:18";1878;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;30,26;;
 861; 2018/10/09 07:51:08; 2018/10/09 17:23:26;="09:32:18";34338;309;[309] - Pause over RCS;Electrical;ELE_SC;27,86;GIAN_SOFI;
 862; 2018/10/10 08:11:44; 2018/10/10 15:49:38;="07:37:54";27474;309;[309] - Pause over RCS;Other;ELE_SC;23,93;GIAN_SOFI;
 921; 2018/10/11 07:53:50; 2018/10/11 16:10:14;="08:16:24";29784;309;[309] - Pause over RCS;Other;ELE_SC;0,00;GIAN_SOFI;
 922; 2018/10/12 08:18:20; 2018/10/12 11:06:50;="02:48:30";10110;309;[309] - Pause over RCS;Electrical;GRID;460,80;;
 979; 2018/10/22 03:30:41; 2018/10/22 08:13:53;="04:43:12";16992;899;[899] - Grid volt above stop lim;Electrical;ELE_UN;440,00;GIAN_SOFI;
 1058; 2018/10/23 06:02:05; 2018/10/23 07:08:47;="01:06:42";4002;144;[144] - High windspeed;Wind_out_of_range;ENV;959,48;;
 1059; 2018/10/24 07:44:29; 2018/10/24 14:39:59;="06:55:30";24930;309;[309] - Pause over RCS;Other;ENV;0,00;;
 1241; 2018/10/29 14:03:42; 2018/10/29 14:09:12;="00:05:30";330;891;[891] - Yaw prot,;Yaw_system;ENV;183,33;;
 1242; 2018/10/29 14:26:54; 2018/10/29 15:09:40;="00:42:46";2566;144;[144] - High windspeed;Wind_out_of_range;ENV;655,59;;
 1244; 2018/10/29 18:12:45; 2018/10/29 18:40:45;="00:28:00";1680;144;[144] - High windspeed;Wind_out_of_range;ENV;333,33;;
 1245; 2018/10/29 18:49:09; 2018/10/29 19:03:51;="00:14:42";882;144;[144] - High windspeed;Wind_out_of_range;ENV;490,00;;
 1246; 2018/10/29 19:09:39; 2018/10/29 19:18:51;="00:09:12";552;144;[144] - High windspeed;Wind_out_of_range;ENV;306,67;;
 1247; 2018/10/29 20:20:30; 2018/10/29 20:54:32;="00:34:02";2042;-1;Unknown error;Other;ERR;151,47;;
 1260; 2018/11/02 05:40:52; 2018/11/02 06:07:58;="00:27:06";1626;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 1307; 2018/11/12 07:21:49; 2018/11/12 14:43:55;="07:22:06";26526;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 1329; 2018/11/19 07:35:25; 2018/11/19 09:19:37;="01:44:12";6252;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 1585; 2018/12/19 10:53:06; 2018/12/19 11:21:06;="00:28:00";1680;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;10,73;;
 1586; 2018/12/19 13:30:18; 2018/12/19 13:42:24;="00:12:06";726;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;9,38;;
 1627; 2018/12/28 04:43:32; 2018/12/28 14:01:21;="09:17:49";33469;598;[598] - Circuit breaker open;Electrical;DEV_UN;1,31;;
 1815; 2019/01/02 21:23:54; 2019/01/02 21:32:00;="00:08:06";486;144;[144] - High windspeed;Wind_out_of_range;ENV;269,99;;
 1816; 2019/01/02 22:10:42; 2019/01/03 12:51:42;="14:41:00";52860;159;[159] - Ext, RPM guard;Other;FMJ;28009,85;GIAN_SOFI;
 1900; 2019/01/03 19:14:24; 2019/01/10 18:33:00;="167:18:36";602316;356;[356];Yaw_system;FMJ;131166,16;GIAN_SOFI;
 1899; 2019/01/10 18:33:00; 2019/01/12 18:28:46;="47:55:46";172546;356;[356];Yaw_system;DEV_UN;50661,09;GIAN_SOFI;
 1891; 2019/01/12 18:40:58; 2019/01/12 18:54:52;="00:13:54";834;894;[894] - Heating nacelle and gear oil;Nacelle_Sensor;ENV;34,52;;
 1932; 2019/01/15 10:13:52; 2019/01/15 11:41:16;="01:27:24";5244;-1;Unknown error;Other;DEV_SC;85,29;GIAN_SOFI;
 1933; 2019/01/16 08:44:35; 2019/01/16 10:02:29;="01:17:54";4674;-1;Unknown error;Other;DEV_SC;151,14;GIAN_SOFI;
 2038; 2019/01/25 09:56:59; 2019/01/25 10:42:05;="00:45:06";2706;309;[309] - Pause over RCS;Other;DEV_O;1503,34;GIAN_SOFI;
 2055; 2019/01/25 21:54:53; 2019/01/27 11:15:00;="37:20:07";134407;899;[899];Electrical;ELE_UN;26936,55;GIAN_SOFI;
 2054; 2019/01/27 11:15:00; 2019/01/27 13:56:00;="02:41:00";9660;899;[899];Electrical;LIM;564,63;GIAN_SOFI;
 2040; 2019/01/27 13:56:00; 2019/01/27 16:43:04;="02:47:04";10024;899;[899];Electrical;LIM;1575,66;GIAN_SOFI;
 2121; 2019/01/29 02:07:36; 2019/01/29 07:48:38;="05:41:02";20462;315;[315] - ExEx low voltage L;Electrical;ELE_UN;29,00;GIAN_SOFI;
 2122; 2019/01/29 16:37:26; 2019/01/29 18:07:26;="01:30:00";5400;309;[309] - Pause over RCS;Other;ELE_UN;16,04;GIAN_SOFI;
 2123; 2019/01/30 07:06:20; 2019/01/30 13:50:14;="06:43:54";24234;309;[309] - Pause over RCS;Other;ELE_UN;92,92;GIAN_SOFI;
 2223; 2019/02/04 18:13:10; 2019/02/04 19:24:22;="01:11:12";4272;144;[144] - High windspeed;Wind_out_of_range;ENV;2373,33;;
 2224; 2019/02/06 06:44:37; 2019/02/06 09:15:13;="02:30:36";9036;144;[144] - High windspeed;Wind_out_of_range;ENV;3020,01;;
 2225; 2019/02/06 10:27:07; 2019/02/06 11:28:43;="01:01:36";3696;144;[144] - High windspeed;Wind_out_of_range;ENV;2053,31;;
 2336; 2019/02/13 13:23:43; 2019/02/13 14:21:07;="00:57:24";3444;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;1903,61;;
 2489; 2019/02/22 03:49:29; 2019/02/22 04:16:29;="00:27:00";1620;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;GIAN_SOFI;
 2490; 2019/02/22 07:20:05; 2019/02/22 10:37:53;="03:17:48";11868;-1;Unknown error;Yaw_system;DEV_SC;288,25;GIAN_SOFI;
 2491; 2019/02/22 10:37:53; 2019/02/22 10:45:41;="00:07:48";468;893;[893] - Heating slipring (H=0/PH=1);Slipring;ENV;0,00;;
 2492; 2019/02/23 02:41:29; 2019/02/23 06:29:35;="03:48:06";13686;356;[356] - Extreme yawerror;Yaw_system;ENV;7597,24;GIAN_SOFI;
 2493; 2019/02/23 08:38:23; 2019/02/23 08:43:29;="00:05:06";306;891;[891] - Yaw prot,;Yaw_system;ENV;169,99;GIAN_SOFI;
 2494; 2019/02/23 08:50:17; 2019/02/23 08:57:41;="00:07:24";444;356;[356] - Extreme yawerror;Yaw_system;ENV;246,67;GIAN_SOFI;
 2495; 2019/02/23 09:04:11; 2019/02/23 09:09:23;="00:05:12";312;891;[891] - Yaw prot,;Yaw_system;ENV;173,33;GIAN_SOFI;
 2496; 2019/02/23 09:14:35; 2019/02/23 09:19:53;="00:05:18";318;891;[891] - Yaw prot,;Yaw_system;ENV;176,66;GIAN_SOFI;
 2497; 2019/02/23 09:24:41; 2019/02/23 09:47:17;="00:22:36";1356;891;[891] - Yaw prot,;Yaw_system;ENV;753,04;GIAN_SOFI;
 2498; 2019/02/23 09:53:41; 2019/02/24 11:19:48;="25:26:07";91567;356;[356] - Extreme yawerror;Yaw_system;ENV;30870,55;GIAN_SOFI;
 2583; 2019/03/08 08:28:24; 2019/03/08 09:13:12;="00:44:48";2688;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;12,76;;
 2631; 2019/03/11 23:57:37; 2019/03/12 13:33:28;="13:35:51";48951;356;[356] - Extreme yawerror;Yaw_system;ENV;27114,77;;
 2660; 2019/03/12 14:59:16; 2019/03/12 16:03:22;="01:04:06";3846;-1;Unknown error;Electrical;GRID;2072,21;GIAN_SOFI;
 2661; 2019/03/12 16:03:22; 2019/03/12 18:00:16;="01:56:54";7014;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;1393,82;;
 2751; 2019/04/05 04:45:49; 2019/04/05 04:57:19;="00:11:30";690;400;[400] - Thermoerror IGBT fan F;Temperature;DEV_UN;308,01;;
 2755; 2019/04/05 10:05:01; 2019/04/05 11:08:43;="01:03:42";3822;-1;Unknown error;Other;DEV_UN;444,83;GIAN_SOFI;
 2770; 2019/04/10 07:29:10; 2019/04/10 10:11:46;="02:42:36";9756;-1;Unknown error;Other;DEV_SC;50,04;GIAN_SOFI;
 2821; 2019/04/17 10:32:41; 2019/04/17 12:22:59;="01:50:18";6618;309;[309] - Pause over RCS;Other;ELE_SC;592,98;GIAN_SOFI;
 2873; 2019/04/28 09:32:05; 2019/04/28 19:16:41;="09:44:36";35076;309;[309] - Pause over RCS;Other;LIM;4485,86;GIAN_SOFI;
 2893; 2019/04/30 10:57:30; 2019/04/30 11:24:54;="00:27:24";1644;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 3031; 2019/05/17 08:23:26; 2019/05/17 08:51:32;="00:28:06";1686;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3073; 2019/05/25 21:06:05; 2019/05/25 21:35:59;="00:29:54";1794;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;5,79;CAPU_GIOV;
 3164; 2019/05/30 07:26:44; 2019/05/30 15:30:00;="08:03:16";28996;-1;Unknown error;Other;DEV_SC;44,17;CAPU_GIOV;
 3165; 2019/05/30 15:30:00; 2019/06/01 13:25:45;="45:55:45";165345;-1;Unknown error;Other;DEV_UN;31757,28;CAPU_GIOV;
 3184; 2019/06/03 09:37:06; 2019/06/03 10:04:24;="00:27:18";1638;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3225; 2019/06/04 07:10:25; 2019/06/04 15:05:19;="07:54:54";28494;-1;Unknown error;Other;DEV_SC;253,37;GIAN_SOFI;
 3265; 2019/06/06 07:18:56; 2019/06/06 14:15:08;="06:56:12";24972;-1;Unknown error;Other;DEV_SC;1122,43;GIAN_SOFI;
 3296; 2019/06/07 07:23:38; 2019/06/07 14:19:56;="06:56:18";24978;-1;Unknown error;Other;DEV_SC;596,40;GIAN_SOFI;
 3624; 2019/07/02 21:31:15; 2019/07/02 21:59:15;="00:28:00";1680;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 3654; 2019/07/11 17:23:35; 2019/07/11 17:50:47;="00:27:12";1632;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;59,49;;
 3655; 2019/07/12 10:34:29; 2019/07/12 14:25:05;="03:50:36";13836;-1;Unknown error;Other;DEV_SC;1022,81;GIAN_SOFI;
 3714; 2019/07/25 07:32:48; 2019/07/25 10:59:54;="03:27:06";12426;-1;Unknown error;Other;DEV_SC;366,88;GIAN_SOFI;
 3932; 2019/08/22 00:59:01; 2019/08/22 01:26:13;="00:27:12";1632;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;6,01;;
 3933; 2019/08/24 17:57:10; 2019/08/24 18:32:22;="00:35:12";2112;899;[899] - Grid volt above stop lim;Electrical;GRID;231,10;;
 4030; 2019/09/10 08:01:46; 2019/09/10 19:37:28;="11:35:42";41742;309;[309] - Pause over RCS;Other;ELE_SC;2772,01;CAPU_GIOV;
 4031; 2019/09/12 08:00:48; 2019/09/12 16:20:36;="08:19:48";29988;309;[309] - Pause over RCS;Electrical;ELE_SC;1362,65;CAPU_GIOV;
 4032; 2019/09/13 13:18:30; 2019/09/13 13:47:18;="00:28:48";1728;309;[309] - Pause over RCS;Other;ELE_SC;214,61;CAPU_GIOV;
 4124; 2019/09/25 07:35:37; 2019/09/25 14:55:19;="07:19:42";26382;-1;Unknown error;Other;DEV_SC;784,69;GIAN_SOFI;
 4125; 2019/09/26 22:29:13; 2019/09/26 22:59:49;="00:30:36";1836;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4193; 2019/10/02 14:57:59; 2019/10/02 15:33:41;="00:35:42";2142;852;[852] - Extr Extr high volt, L;Electrical;GRID;709,50;GIAN_SOFI;
 4194; 2019/10/02 15:51:41; 2019/10/02 18:52:27;="03:00:46";10846;154;[154] - Max rotor RPM;Rotor;ENV;417,33;GIAN_SOFI;
 4236; 2019/10/10 22:13:14; 2019/10/10 22:40:38;="00:27:24";1644;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;19,33;;
 4290; 2019/10/22 07:34:06; 2019/10/22 11:01:12;="03:27:06";12426;-1;Unknown error;Other;DEV_SC;1636,14;GIAN_SOFI;
 4291; 2019/10/24 07:19:59; 2019/10/24 15:39:59;="08:20:00";30000;309;[309] - Pause over RCS;Other;DEV_SC;1077,49;;
 4433; 2019/12/01 14:57:03; 2019/12/01 15:07:27;="00:10:24";624;214;[214] - Low oil level;Other;DEV_UN;57,06;;
 4450; 2019/12/02 23:01:51; 2019/12/02 23:30:39;="00:28:48";1728;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;19,96;;
 4451; 2019/12/09 00:41:40; 2019/12/09 00:51:58;="00:10:18";618;214;[214] - Low oil level;Other;DEV_UN;119,48;;
 4543; 2019/12/19 01:19:36; 2019/12/19 01:30:00;="00:10:24";624;214;[214] - Low oil level;Other;DEV_UN;49,24;;
 4544; 2019/12/19 11:16:00; 2019/12/19 13:27:54;="02:11:54";7914;-1;Unknown error;Other;DEV_SC;1758,38;GIAN_SOFI;
 4663; 2019/12/26 00:12:42; 2019/12/26 00:41:54;="00:29:12";1752;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;1,84;;
 4664; 2019/12/28 21:43:42; 2019/12/28 23:21:48;="01:38:06";5886;144;[144] - High windspeed;Wind_out_of_range;ENV;1726,71;;
 4665; 2019/12/29 00:38:54; 2019/12/29 01:11:06;="00:32:12";1932;144;[144] - High windspeed;Wind_out_of_range;ENV;1073,33;;
 4666; 2019/12/29 22:24:30; 2019/12/30 01:35:06;="03:10:36";11436;180;[180] - No yawpulses;Yaw_system;ENV;5597,27;GIAN_SOFI;
 4791; 2019/12/30 15:58:54; 2019/12/30 16:06:06;="00:07:12";432;144;[144] - High windspeed;Wind_out_of_range;ENV;240,01;;
 4792; 2019/12/31 13:34:30; 2019/12/31 14:01:36;="00:27:06";1626;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4785; 2020/01/06 03:21:18; 2020/01/06 06:10:00;="02:48:42";10122;144;[144] - High windspeed;Wind_out_of_range;ENV;3623,36;;
 4832; 2020/01/09 15:00:54; 2020/01/09 16:56:18;="01:55:24";6924;180;[180] - No yawpulses;Yaw_system;DEV_UN;0,00;;
 4833; 2020/01/10 22:51:12; 2020/01/10 23:18:00;="00:26:48";1608;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;17,40;;
 4872; 2020/01/24 07:46:26; 2020/01/24 11:48:50;="04:02:24";14544;-1;Unknown error;Other;DEV_SC;0,00;MITO_MICH;
 4979; 2020/02/06 01:24:11; 2020/02/06 02:09:05;="00:44:54";2694;144;[144] - High windspeed;Wind_out_of_range;ENV;1302,83;;
 5014; 2020/02/14 19:17:10; 2020/02/14 19:45:16;="00:28:06";1686;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;76,09;;
 5028; 2020/02/19 20:42:23; 2020/02/19 21:10:41;="00:28:18";1698;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;68,58;;
 5065; 2020/02/28 09:24:48; 2020/02/28 09:51:54;="00:27:06";1626;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;33,61;;
 5181; 2020/03/21 09:47:12; 2020/03/21 19:16:24;="09:29:12";34152;309;[309] - Pause over RCS;Other;LIM;2514,06;GIAN_SOFI;
 5213; 2020/03/29 00:57:09; 2020/03/29 07:39:03;="05:41:54";20514;180;[180] - No yawpulses;Yaw_system;DEV_UN;0,00;;
 5214; 2020/03/29 08:28:03; 2020/03/29 08:39:03;="00:11:00";660;900;[900] - Pause through local keyboard;Other;DEV_UN;0,00;GIAN_SOFI;
 5451; 2020/04/01 08:24:30; 2020/04/01 09:16:18;="00:51:48";3108;338;[338] - Slip: bove limits;Slipring;ENV;1607,95;GIAN_SOFI;
 5452; 2020/04/01 09:24:30; 2020/04/01 16:17:00;="06:52:30";24750;338;[338] - Slip: bove limits;Slipring;ENV;10527,06;GIAN_SOFI;
 5510; 2020/04/09 15:19:17; 2020/04/09 17:11:53;="01:52:36";6756;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;492,28;;
 5511; 2020/04/11 11:18:47; 2020/04/11 18:15:42;="06:56:55";25015;309;[309] - Pause over RCS;Other;LIM;2711,54;GIAN_SOFI;
 5512; 2020/04/12 09:16:54; 2020/04/12 17:41:24;="08:24:30";30270;309;[309] - Pause over RCS;Other;LIM;1204,59;GIAN_SOFI;
 5665; 2020/04/28 09:28:43; 2020/04/28 14:34:31;="05:05:48";18348;-1;Unknown error;Other;DEV_SC;3494,68;GIAN_SOFI;
 5677; 2020/05/01 08:45:53; 2020/05/01 16:50:59;="08:05:06";29106;309;[309] - Pause over RCS;Other;LIM;3506,10;GIAN_SOFI;
 5765; 2020/05/12 12:42:58; 2020/05/12 15:18:28;="02:35:30";9330;-1;Unknown error;Other;DEV_SC;2874,84;GIAN_SOFI;
 5766; 2020/05/17 10:04:08; 2020/05/17 15:05:50;="05:01:42";18102;309;[309] - Pause over RCS;Other;LIM;3878,77;GIAN_SOFI;
 5833; 2020/05/21 09:50:47; 2020/05/21 10:35:17;="00:44:30";2670;144;[144] - High windspeed;Wind_out_of_range;ENV;842,81;;
 5834; 2020/05/24 10:27:11; 2020/05/24 18:00:59;="07:33:48";27228;309;[309] - Pause over RCS;Other;LIM;2463,78;GIAN_SOFI;
 5989; 2020/06/20 15:32:50; 2020/06/20 15:59:56;="00:27:06";1626;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;9,60;;
 5990; 2020/06/21 19:04:20; 2020/06/22 08:49:57;="13:45:37";49537;37;[37] - No communication with VCPM;Other;DEV_UN;7310,03;;
 6029; 2020/06/23 07:09:58; 2020/06/23 17:52:22;="10:42:24";38544;309;[309] - Pause over RCS;Other;ELE_UN;7081,73;GIAN_SOFI;
 6053; 2020/06/28 15:11:35; 2020/06/28 15:41:35;="00:30:00";1800;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;57,36;;
 6088; 2020/07/04 13:41:20; 2020/07/04 13:48:14;="00:06:54";414;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;0,00;;
 6154; 2020/07/09 07:13:56; 2020/07/09 09:02:08;="01:48:12";6492;-1;Unknown error;Other;DEV_SC;195,59;GIAN_SOFI;
 6221; 2020/07/14 07:27:38; 2020/07/14 15:03:50;="07:36:12";27372;-1;Unknown error;Other;DEV_SC;3392,04;FEDE_CALI;
 6222; 2020/07/15 08:17:00; 2020/07/15 14:12:06;="05:55:06";21306;-1;Unknown error;Other;DEV_SC;708,48;FEDE_CALI;
 6300; 2020/07/21 14:21:38; 2020/07/21 14:59:38;="00:38:00";2280;-1;Unknown error;Other;DEV_SC;23,93;GASP_STEF;
 6301; 2020/07/21 14:59:38; 2020/07/21 15:04:50;="00:05:12";312;900;[900] - Pause through local keyboard;Other;DEV_SC;5,03;;
 6302; 2020/07/21 17:40:44; 2020/07/21 17:56:26;="00:15:42";942;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;8,96;;
 6529; 2020/09/01 07:53:49; 2020/09/01 17:46:55;="09:53:06";35586;309;[309] - Pause over RCS;Other;ELE_SC;384,69;MARC_NARD;
 6530; 2020/09/02 08:02:04; 2020/09/02 16:16:22;="08:14:18";29658;309;[309] - Pause over RCS;Other;ELE_SC;457,81;MARC_NARD;
 6531; 2020/09/02 16:44:40; 2020/09/02 17:17:34;="00:32:54";1974;189;[189] - Feedback Brake;Brake_system;DEV_UN;66,54;;
 6532; 2020/09/03 08:06:34; 2020/09/03 13:31:58;="05:25:24";19524;309;[309] - Pause over RCS;Other;ELE_SC;96,67;MARC_NARD;
 6732; 2020/09/19 14:49:57; 2020/09/19 15:17:03;="00:27:06";1626;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;19,33;;
 6806; 2020/09/23 14:56:54; 2020/09/23 16:26:42;="01:29:48";5388;-1;Unknown error;Other;DEV_O;725,96;GIAN_SOFI;
 6907; 2020/10/13 07:54:50; 2020/10/13 13:47:38;="05:52:48";21168;-1;Unknown error;Other;DEV_SC;213,51;CAPU_GIOV;
 6910; 2020/10/19 07:46:27; 2020/10/20 13:32:57;="29:46:30";107190;-1;Unknown error;Other;DEV_SC;399,33;CAPU_GIOV;
 7091; 2020/11/13 07:13:43; 2020/11/13 15:22:49;="08:09:06";29346;-1;Unknown error;Other;DEV_SC;197,39;MARC_NARD;
 7271; 2020/11/16 10:23:01; 2020/11/16 16:13:37;="05:50:36";21036;-1;Unknown error;Other;DEV_SC;1294,99;GIAN_SOFI;
 7272; 2020/11/17 01:30:01; 2020/11/17 01:57:01;="00:27:00";1620;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;155,54;;
 7273; 2020/11/20 07:55:14; 2020/11/20 09:55:14;="02:00:00";7200;-1;Unknown error;Other;DEV_SC;2934,35;GIAN_SOFI;
 7274; 2020/11/20 15:09:14; 2020/11/20 16:56:26;="01:47:12";6432;144;[144] - High windspeed;Wind_out_of_range;ENV;1240,00;;
 7275; 2020/11/20 19:07:26; 2020/11/20 19:34:38;="00:27:12";1632;144;[144] - High windspeed;Wind_out_of_range;ENV;821,15;;
 7276; 2020/11/20 19:44:02; 2020/11/20 19:58:44;="00:14:42";882;144;[144] - High windspeed;Wind_out_of_range;ENV;490,00;;
 7277; 2020/11/20 23:55:02; 2020/11/21 00:22:20;="00:27:18";1638;144;[144] - High windspeed;Wind_out_of_range;ENV;744,48;;
 7278; 2020/11/21 00:42:50; 2020/11/21 09:07:32;="08:24:42";30282;144;[144] - High windspeed;Wind_out_of_range;ENV;3251,15;;
 7279; 2020/11/21 09:16:20; 2020/11/21 10:00:20;="00:44:00";2640;144;[144] - High windspeed;Wind_out_of_range;ENV;1133,33;;
 7280; 2020/11/21 10:35:26; 2020/11/21 10:48:44;="00:13:18";798;144;[144] - High windspeed;Wind_out_of_range;ENV;443,33;;
 7281; 2020/11/21 12:48:20; 2020/11/21 13:54:26;="01:06:06";3966;144;[144] - High windspeed;Wind_out_of_range;ENV;1147,81;;
 7282; 2020/11/22 00:10:32; 2020/11/22 01:21:32;="01:11:00";4260;144;[144] - High windspeed;Wind_out_of_range;ENV;1384,49;;
 7359; 2020/11/30 07:32:25; 2020/12/02 17:02:45;="57:30:20";207020;-1;Unknown error;Other;DEV_SC;10342,26;CAPU_GIOV;
 7429; 2020/12/08 18:48:01; 2020/12/08 18:58:25;="00:10:24";624;214;[214] - Low oil level;Other;DEV_UN;120,64;;
 7463; 2020/12/15 08:37:36; 2020/12/15 09:06:30;="00:28:54";1734;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 7464; 2020/12/16 09:01:28; 2020/12/16 11:01:40;="02:00:12";7212;-1;Unknown error;Other;DEV_SC;0,00;GASP_STEF;
 7465; 2020/12/20 10:21:10; 2020/12/20 10:50:04;="00:28:54";1734;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 7466; 2020/12/21 07:41:22; 2020/12/21 11:31:58;="03:50:36";13836;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 7553; 2020/12/28 15:06:10; 2020/12/28 15:13:28;="00:07:18";438;144;[144] - High windspeed;Wind_out_of_range;ENV;243,33;;
 7554; 2020/12/28 15:21:22; 2020/12/28 16:04:10;="00:42:48";2568;144;[144] - High windspeed;Wind_out_of_range;ENV;1138,94;;
 7555; 2020/12/28 17:30:15; 2020/12/28 18:15:31;="00:45:16";2716;154;[154];Other;DEV_UN;0,00;CAPU_GIOV;
 7620; 2021/01/13 09:38:49; 2021/01/13 14:30:31;="04:51:42";17502;-1;Unknown error;Other;DEV_SC;92,50;MARC_NARD;
 7674; 2021/01/26 01:56:53; 2021/01/26 02:23:59;="00:27:06";1626;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 7675; 2021/01/27 09:08:19; 2021/01/27 14:55:49;="05:47:30";20850;315;[315] - ExEx low voltage L;Electrical;GRID;15,29;;
 7676; 2021/01/28 12:18:55; 2021/01/28 13:27:07;="01:08:12";4092;309;[309] - Pause over RCS;Other;DEV_SC;155,24;;
 7784; 2021/02/14 01:24:29; 2021/02/14 12:23:59;="10:59:30";39570;144;[144] - High windspeed;Wind_out_of_range;ENV;15308,59;;
 7785; 2021/02/14 15:09:47; 2021/02/14 15:14:59;="00:05:12";312;891;[891] - Yaw prot,;Yaw_system;ENV;173,25;;
 7817; 2021/02/20 07:30:47; 2021/02/20 07:57:59;="00:27:12";1632;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;29,50;;
 7888; 2021/02/27 22:12:44; 2021/02/27 23:15:02;="01:02:18";3738;899;[899] - Grid volt above stop lim;Electrical;ELE_UN;2067,97;MARC_NARD;
 7889; 2021/02/28 10:55:38; 2021/02/28 15:37:02;="04:41:24";16884;309;[309] - Pause over RCS;Other;LIM;588,95;MARC_NARD;
 7890; 2021/02/28 15:38:14; 2021/02/28 16:19:26;="00:41:12";2472;309;[309] - Pause over RCS;Other;LIM;1103,47;MARC_NARD;
