Date start:2018/06/22;Date stop:2021/03/10
Device;Date start;Date stop;Duration;Duration (sec);Error code;Description;Nature;Cause;Energy loss(kWh);Modified by
 Abruzzo;;;="4926:22:26";17734946;;;;;2645229,23;;
 SSE Collarmele;;;="4926:22:26";17734946;;;;;2645229,23;;
 WTE2;;;="4926:22:26";17734946;;;;;2645229,23;;
 WTG1;;;="675:19:33";2431173;;;;;359751,51;;
 101; 2018/07/17 00:18:52; 2018/07/17 00:48:04;="00:29:12";1752;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;1,09;GIAN_SOFI;
 168; 2018/07/25 15:46:02; 2018/07/25 15:51:08;="00:05:06";306;309;[309] - Pause over RCS;Other;DEV_O;110,75;CAPU_GIOV;
 169; 2018/07/26 23:34:21; 2018/07/27 00:06:09;="00:31:48";1908;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;15,61;CAPU_GIOV;
 246; 2018/07/30 21:11:03; 2018/07/30 21:38:15;="00:27:12";1632;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;20,49;MITO_MICH;
 323; 2018/08/15 15:39:50; 2018/08/15 18:09:20;="02:29:30";8970;30;[30] - Internal sublogic error;Other;DEV_UN;4253,37;;
 324; 2018/08/16 13:23:14; 2018/08/16 14:57:26;="01:34:12";5652;102;[102] - Emergency circuit open;Electrical;DEV_UN;2781,75;ANDR_FANT;
 357; 2018/08/20 13:23:30; 2018/08/20 14:59:48;="01:36:18";5778;899;[899] - Grid volt above stop lim;Electrical;GRID;369,19;;
 456; 2018/09/09 13:18:31; 2018/09/09 13:45:37;="00:27:06";1626;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;5,43;;
 575; 2018/09/15 17:12:40; 2018/09/15 17:44:10;="00:31:30";1890;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;53,39;;
 615; 2018/09/19 07:22:59; 2018/09/19 15:01:29;="07:38:30";27510;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 651; 2018/09/24 18:48:37; 2018/09/24 19:48:37;="01:00:00";3600;30;[30] - Internal sublogic error;Other;DEV_UN;1991,61;;
 652; 2018/09/24 22:21:25; 2018/09/24 23:52:55;="01:31:30";5490;102;[102] - Emergency circuit open;Electrical;DEV_UN;3048,36;GIAN_SOFI;
 653; 2018/09/25 02:49:37; 2018/09/25 07:36:25;="04:46:48";17208;312;[312] - Thermo error: ventilators T53;Temperature;DEV_UN;9224,82;;
 730; 2018/09/25 15:21:43; 2018/09/25 16:00:55;="00:39:12";2352;37;[37] - No communication with VCPM;Other;DEV_UN;1306,67;GIAN_SOFI;
 759; 2018/09/26 19:47:07; 2018/09/26 19:59:43;="00:12:36";756;312;[312] - Thermo error: ventilators T53;Temperature;DEV_UN;416,22;;
 760; 2018/09/26 20:01:01; 2018/09/26 22:56:49;="02:55:48";10548;102;[102] - Emergency circuit open;Electrical;DEV_UN;5846,29;GIAN_SOFI;
 761; 2018/09/27 02:23:01; 2018/09/27 02:35:37;="00:12:36";756;312;[312] - Thermo error: ventilators T53;Temperature;DEV_UN;419,08;GIAN_SOFI;
 762; 2018/09/27 02:40:37; 2018/09/27 02:53:25;="00:12:48";768;312;[312] - Thermo error: ventilators T53;Temperature;DEV_UN;425,40;GIAN_SOFI;
 763; 2018/09/27 02:58:13; 2018/09/27 03:11:01;="00:12:48";768;312;[312] - Thermo error: ventilators T53;Temperature;DEV_UN;425,18;GIAN_SOFI;
 764; 2018/09/27 03:15:49; 2018/09/27 08:10:19;="04:54:30";17670;312;[312] - Thermo error: ventilators T53;Temperature;DEV_UN;9200,39;GIAN_SOFI;
 765; 2018/09/27 09:22:13; 2018/09/27 11:41:13;="02:19:00";8340;-1;Unknown error;Other;DEV_UN;228,42;GIAN_SOFI;
 863; 2018/10/09 07:50:50; 2018/10/09 17:22:14;="09:31:24";34284;309;[309] - Pause over RCS;Electrical;ELE_SC;0,00;GIAN_SOFI;
 864; 2018/10/10 08:11:32; 2018/10/10 15:49:26;="07:37:54";27474;309;[309] - Pause over RCS;Electrical;ELE_SC;9,12;GIAN_SOFI;
 923; 2018/10/11 07:53:20; 2018/10/11 16:18:56;="08:25:36";30336;309;[309] - Pause over RCS;Other;ELE_SC;0,00;GIAN_SOFI;
 924; 2018/10/12 08:17:50; 2018/10/12 11:03:44;="02:45:54";9954;309;[309] - Pause over RCS;Electrical;GRID;432,32;;
 945; 2018/10/16 10:25:35; 2018/10/16 14:02:05;="03:36:30";12990;-1;Unknown error;Other;DEV_SC;20,59;GIAN_SOFI;
 946; 2018/10/17 07:20:59; 2018/10/17 14:38:23;="07:17:24";26244;-1;Unknown error;Other;DEV_SC;47,43;GIAN_SOFI;
 1060; 2018/10/22 20:18:41; 2018/10/22 20:32:05;="00:13:24";804;356;[356] - Extreme yawerror;Yaw_system;ENV;444,91;;
 1061; 2018/10/23 06:17:53; 2018/10/23 07:02:05;="00:44:12";2652;144;[144] - High windspeed;Wind_out_of_range;ENV;69,49;;
 1062; 2018/10/24 07:45:05; 2018/10/24 14:39:17;="06:54:12";24852;309;[309] - Pause over RCS;Other;FMJ;0,00;GIAN_SOFI;
 1063; 2018/10/27 11:08:29; 2018/10/27 11:21:14;="00:12:45";765;312;[312] - Thermo error: ventilators T53;Temperature;DEV_UN;0,00;;
 1064; 2018/10/27 11:24:31; 2018/10/27 11:35:58;="00:11:27";687;312;[312] - Thermo error: ventilators T53;Temperature;DEV_UN;0,00;;
 1065; 2018/10/27 11:44:36; 2018/10/27 11:57:23;="00:12:47";767;312;[312] - Thermo error: ventilators T53;Temperature;DEV_UN;0,00;;
 1066; 2018/10/27 11:59:23; 2018/10/27 16:25:53;="04:26:30";15990;312;[312] - Thermo error: ventilators T53;Temperature;DEV_UN;0,00;;
 1288; 2018/11/02 05:02:16; 2018/11/02 05:37:34;="00:35:18";2118;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 1289; 2018/11/04 19:50:46; 2018/11/04 20:19:04;="00:28:18";1698;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 1548; 2018/12/12 15:07:08; 2018/12/12 15:36:20;="00:29:12";1752;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;58,56;;
 1550; 2018/12/17 07:24:12; 2018/12/17 07:52:18;="00:28:06";1686;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;17,50;;
 1818; 2019/01/03 19:47:18; 2019/01/03 19:52:48;="00:05:30";330;891;[891] - Yaw prot,;Yaw_system;ENV;183,33;;
 1819; 2019/01/05 13:43:01; 2019/01/05 14:43:31;="01:00:30";3630;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 1821; 2019/01/06 15:21:31; 2019/01/06 15:49:43;="00:28:12";1692;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;54,53;;
 1934; 2019/01/14 13:38:10; 2019/01/14 14:34:52;="00:56:42";3402;-1;Unknown error;Other;DEV_SC;1341,63;GIAN_SOFI;
 1935; 2019/01/15 00:34:34; 2019/01/15 01:02:34;="00:28:00";1680;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;270,79;;
 2064; 2019/01/25 04:19:41; 2019/01/25 05:25:35;="01:05:54";3954;144;[144] - High windspeed;Wind_out_of_range;ENV;519,50;;
 2065; 2019/01/27 07:25:52; 2019/01/27 13:56:22;="06:30:30";23430;309;[309] - Pause over RCS;Other;LIM;2825,37;GIAN_SOFI;
 2066; 2019/01/27 14:30:10; 2019/01/27 16:34:28;="02:04:18";7458;309;[309] - Pause over RCS;Other;LIM;234,85;GIAN_SOFI;
 2128; 2019/01/29 13:57:38; 2019/01/29 14:25:26;="00:27:48";1668;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 2129; 2019/01/29 16:37:20; 2019/01/29 17:58:02;="01:20:42";4842;309;[309] - Pause over RCS;Other;ELE_UN;115,74;GIAN_SOFI;
 2130; 2019/01/30 07:06:08; 2019/01/30 13:57:50;="06:51:42";24702;309;[309] - Pause over RCS;Other;ELE_UN;297,91;GIAN_SOFI;
 2131; 2019/01/31 10:47:16; 2019/01/31 14:33:10;="03:45:54";13554;-1;Unknown error;Other;DEV_SC;427,85;GIAN_SOFI;
 2132; 2019/01/31 14:33:10; 2019/01/31 14:39:34;="00:06:24";384;893;[893] - Heating slipring (H=0/PH=1);Slipring;ENV;-;;
 2226; 2019/02/04 17:52:22; 2019/02/04 21:22:40;="03:30:18";12618;144;[144] - High windspeed;Wind_out_of_range;ENV;2088,94;;
 2227; 2019/02/06 07:34:01; 2019/02/06 08:15:25;="00:41:24";2484;144;[144] - High windspeed;Wind_out_of_range;ENV;180,61;;
 2228; 2019/02/06 10:51:13; 2019/02/06 11:36:07;="00:44:54";2694;144;[144] - High windspeed;Wind_out_of_range;ENV;537,29;;
 2229; 2019/02/08 09:09:44; 2019/02/08 09:36:50;="00:27:06";1626;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 2339; 2019/02/15 19:45:01; 2019/02/15 20:12:19;="00:27:18";1638;144;[144] - High windspeed;Wind_out_of_range;ENV;410,60;;
 2499; 2019/02/23 06:50:23; 2019/02/23 06:55:29;="00:05:06";306;891;[891] - Yaw prot,;Yaw_system;ENV;170,00;GIAN_SOFI;
 2500; 2019/02/23 08:06:17; 2019/03/01 17:36:31;="153:30:14";552614;186;[186] - Thermoerror yawmotor F;Yaw_system;DEV_UN;171410,65;;
 2632; 2019/03/12 00:44:07; 2019/03/12 01:54:55;="01:10:48";4248;144;[144] - High windspeed;Wind_out_of_range;ENV;830,60;;
 2633; 2019/03/12 02:03:37; 2019/03/12 02:27:25;="00:23:48";1428;144;[144] - High windspeed;Wind_out_of_range;ENV;247,28;;
 2634; 2019/03/12 02:39:37; 2019/03/12 13:24:22;="10:44:45";38685;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;21464,62;;
 2662; 2019/03/12 14:59:16; 2019/03/12 16:00:22;="01:01:06";3666;-1;Unknown error;Electrical;GRID;1980,32;;
 2663; 2019/03/12 16:00:22; 2019/03/12 16:09:40;="00:09:18";558;899;[899] - Grid volt above stop lim;Electrical;GRID;-;;
 2745; 2019/04/01 10:45:12; 2019/04/01 16:16:48;="05:31:36";19896;-1;Unknown error;Other;DEV_SC;1789,88;GIAN_SOFI;
 2757; 2019/04/08 10:32:15; 2019/04/08 18:10:51;="07:38:36";27516;-1;Unknown error;Other;DEV_SC;6068,71;GIAN_SOFI;
 2822; 2019/04/17 10:32:29; 2019/04/17 12:22:29;="01:50:00";6600;309;[309] - Pause over RCS;Other;ELE_SC;486,50;GIAN_SOFI;
 2823; 2019/04/17 12:42:29; 2019/04/17 12:48:59;="00:06:30";390;309;[309] - Pause over RCS;Other;ELE_SC;30,01;GIAN_SOFI;
 2840; 2019/04/22 20:08:45; 2019/04/22 20:36:03;="00:27:18";1638;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;201,77;GIAN_SOFI;
 2843; 2019/04/28 09:30:05; 2019/04/28 19:17:05;="09:47:00";35220;309;[309] - Pause over RCS;Other;LIM;3148,76;GIAN_SOFI;
 2898; 2019/04/30 20:31:18; 2019/04/30 21:43:30;="01:12:12";4332;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 2979; 2019/05/12 13:03:20; 2019/05/12 13:31:50;="00:28:30";1710;183;[183] - Max autoyawtime;Yaw_system;DEV_UN;58,14;;
 3111; 2019/05/29 10:58:56; 2019/05/29 11:43:56;="00:45:00";2700;-1;Unknown error;Other;DEV_SC;562,47;CAPU_GIOV;
 3254; 2019/06/04 11:32:01; 2019/06/04 11:59:43;="00:27:42";1662;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;7,72;;
 3433; 2019/06/19 18:37:25; 2019/06/19 19:05:49;="00:28:24";1704;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 3626; 2019/07/02 06:39:57; 2019/07/02 07:11:57;="00:32:00";1920;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3627; 2019/07/04 11:15:09; 2019/07/04 15:22:15;="04:07:06";14826;-1;Unknown error;Other;DEV_SC;807,56;GIAN_SOFI;
 3656; 2019/07/10 15:20:48; 2019/07/10 15:48:06;="00:27:18";1638;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;382,57;;
 3686; 2019/07/20 11:22:18; 2019/07/20 11:46:54;="00:24:36";1476;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3715; 2019/07/26 16:47:54; 2019/07/26 17:17:48;="00:29:54";1794;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;62,42;;
 3716; 2019/07/28 06:36:18; 2019/07/28 06:42:00;="00:05:42";342;176;[176] - Error on all wind sensors;Other;ENV;1,93;GIAN_SOFI;
 3824; 2019/08/23 20:26:52; 2019/08/23 20:53:58;="00:27:06";1626;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;24,83;;
 3946; 2019/09/02 07:48:57; 2019/09/05 14:33:07;="78:44:10";283450;-1;Unknown error;Other;DEV_UN;41565,74;GIAN_SOFI;
 3964; 2019/09/06 07:33:01; 2019/09/06 16:00:55;="08:27:54";30474;-1;Unknown error;Other;DEV_UN;2903,57;GIAN_SOFI;
 4033; 2019/09/10 08:01:40; 2019/09/10 19:39:58;="11:38:18";41898;309;[309] - Pause over RCS;Other;ELE_SC;3491,30;CAPU_GIOV;
 4034; 2019/09/11 08:09:34; 2019/09/11 16:12:06;="08:02:32";28952;309;[309] - Pause over RCS;Electrical;ELE_SC;3043,23;CAPU_GIOV;
 4095; 2019/09/23 02:36:25; 2019/09/23 08:14:55;="05:38:30";20310;183;[183] - Max autoyawtime;Yaw_system;DEV_UN;116,00;;
 4126; 2019/09/24 07:06:20; 2019/09/24 07:33:38;="00:27:18";1638;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;22,85;;
 4196; 2019/10/02 17:17:57; 2019/10/02 17:31:15;="00:13:18";798;341;[341] - OVPHwErr UDC;Other;DEV_UN;1,98;;
 4237; 2019/10/14 12:46:04; 2019/10/14 16:16:10;="03:30:06";12606;309;[309] - Pause over RCS;Other;DEV_SC;0,00;;
 4257; 2019/10/15 07:46:59; 2019/10/15 11:07:11;="03:20:12";12012;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4258; 2019/10/15 11:07:11; 2019/10/15 11:36:35;="00:29:24";1764;900;[900] - Pause through local keyboard;Other;DEV_SC;0,00;;
 4410; 2019/11/20 08:16:51; 2019/11/20 12:16:52;="04:00:01";14401;-1;Unknown error;Other;DEV_SC;324,05;CAPU_GIOV;
 4436; 2019/11/26 07:45:17; 2019/11/26 14:32:23;="06:47:06";24426;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4519; 2019/12/10 16:29:47; 2019/12/10 17:11:59;="00:42:12";2532;144;[144] - High windspeed;Wind_out_of_range;ENV;406,67;;
 4520; 2019/12/14 02:53:53; 2019/12/14 03:22:17;="00:28:24";1704;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;126,24;;
 4545; 2019/12/17 07:21:35; 2019/12/17 08:29:59;="01:08:24";4104;-1;Unknown error;Other;DEV_SC;124,17;GIAN_SOFI;
 4668; 2019/12/28 21:25:54; 2019/12/28 22:52:36;="01:26:42";5202;144;[144] - High windspeed;Wind_out_of_range;ENV;753,38;;
 4669; 2019/12/29 23:33:36; 2019/12/30 00:10:24;="00:36:48";2208;144;[144] - High windspeed;Wind_out_of_range;ENV;346,71;;
 4793; 2020/01/06 03:49:06; 2020/01/06 05:58:24;="02:09:18";7758;144;[144] - High windspeed;Wind_out_of_range;ENV;1613,38;;
 4794; 2020/01/06 06:59:36; 2020/01/06 07:05:12;="00:05:36";336;891;[891] - Yaw prot,;Yaw_system;ENV;186,66;;
 4834; 2020/01/10 17:48:42; 2020/01/10 19:05:54;="01:17:12";4632;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4981; 2020/02/06 01:25:35; 2020/02/06 01:50:47;="00:25:12";1512;144;[144] - High windspeed;Wind_out_of_range;ENV;359,49;;
 4982; 2020/02/06 13:14:41; 2020/02/06 13:52:41;="00:38:00";2280;144;[144] - High windspeed;Wind_out_of_range;ENV;422,81;;
 5029; 2020/02/22 12:09:18; 2020/02/22 12:36:30;="00:27:12";1632;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5182; 2020/03/21 09:46:30; 2020/03/21 19:16:24;="09:29:54";34194;309;[309] - Pause over RCS;Other;LIM;1173,83;GIAN_SOFI;
 5513; 2020/04/11 11:15:59; 2020/04/11 18:16:06;="07:00:07";25207;309;[309] - Pause over RCS;Other;LIM;2424,59;GIAN_SOFI;
 5514; 2020/04/12 09:15:48; 2020/04/12 17:41:12;="08:25:24";30324;309;[309] - Pause over RCS;Other;LIM;893,23;GIAN_SOFI;
 5679; 2020/05/01 08:45:17; 2020/05/01 16:50:17;="08:05:00";29100;309;[309] - Pause over RCS;Other;LIM;2354,52;GIAN_SOFI;
 5716; 2020/05/05 11:02:30; 2020/05/05 15:04:54;="04:02:24";14544;-1;Unknown error;Other;DEV_SC;2816,13;GIAN_SOFI;
 5717; 2020/05/10 20:48:32; 2020/05/10 21:25:32;="00:37:00";2220;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 5767; 2020/05/16 07:06:56; 2020/05/16 07:34:56;="00:28:00";1680;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;7,73;;
 5768; 2020/05/17 10:01:14; 2020/05/17 15:06:26;="05:05:12";18312;309;[309] - Pause over RCS;Other;LIM;2265,17;GIAN_SOFI;
 5835; 2020/05/24 10:25:59; 2020/05/24 18:00:47;="07:34:48";27288;309;[309] - Pause over RCS;Other;LIM;2022,53;GIAN_SOFI;
 5952; 2020/06/09 07:42:25; 2020/06/09 09:04:55;="01:22:30";4950;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 5953; 2020/06/09 09:04:55; 2020/06/09 09:33:37;="00:28:42";1722;893;[893] - Heating slipring (H=0/PH=1);Slipring;ENV;0,00;GIAN_SOFI;
 5954; 2020/06/09 11:57:01; 2020/06/09 12:42:07;="00:45:06";2706;-1;Unknown error;Other;DEV_SC;180,52;GIAN_SOFI;
 6031; 2020/06/23 07:09:58; 2020/06/23 17:52:40;="10:42:42";38562;309;[309] - Pause over RCS;Other;ELE_UN;8798,46;GIAN_SOFI;
 6033; 2020/06/24 07:35:23; 2020/06/24 15:56:17;="08:20:54";30054;-1;Unknown error;Other;DEV_SC;2784,91;GIAN_SOFI;
 6034; 2020/06/26 14:16:11; 2020/06/26 14:43:23;="00:27:12";1632;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6094; 2020/06/29 07:33:47; 2020/06/29 13:00:00;="05:26:13";19573;-1;Unknown error;Other;DEV_SC;217,17;GASP_STEF;
 6156; 2020/07/02 07:29:37; 2020/07/02 08:08:13;="00:38:36";2316;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6089; 2020/07/03 08:50:08; 2020/07/03 11:25:32;="02:35:24";9324;-1;Unknown error;Other;DEV_SC;0,00;GASP_STEF;
 6157; 2020/07/10 18:48:38; 2020/07/10 19:16:08;="00:27:30";1650;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6233; 2020/07/17 12:33:08; 2020/07/17 12:40:14;="00:07:06";426;30;[30] - Internal sublogic error;Other;DEV_UN;0,00;;
 6303; 2020/07/21 10:46:14; 2020/07/21 11:13:20;="00:27:06";1626;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;12,89;;
 6304; 2020/07/21 22:07:26; 2020/07/21 22:36:32;="00:29:06";1746;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;6,32;;
 6305; 2020/07/22 10:56:08; 2020/07/22 11:33:56;="00:37:48";2268;-1;Unknown error;Other;DEV_SC;0,00;GASP_STEF;
 6352; 2020/08/01 14:07:05; 2020/08/01 14:36:05;="00:29:00";1740;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;2,82;;
 6470; 2020/08/30 14:42:27; 2020/08/30 14:52:51;="00:10:24";624;148;[148] - High temperature Gen;Temperature;DEV_UN;345,76;;
 6471; 2020/08/30 16:02:39; 2020/08/30 16:13:45;="00:11:06";666;148;[148] - High temperature Gen;Temperature;DEV_UN;368,90;;
 6568; 2020/09/01 07:53:31; 2020/09/01 17:47:13;="09:53:42";35622;309;[309] - Pause over RCS;Other;ELE_SC;384,98;MARC_NARD;
 6569; 2020/09/02 08:01:52; 2020/09/02 16:13:58;="08:12:06";29526;309;[309] - Pause over RCS;Other;ELE_SC;451,85;MARC_NARD;
 6808; 2020/09/30 16:03:25; 2020/09/30 16:18:55;="00:15:30";930;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;38,49;;
 6838; 2020/10/06 08:11:07; 2020/10/07 16:04:31;="31:53:24";114804;-1;Unknown error;Other;DEV_UN;6228,50;GASP_STEF;
 6839; 2020/10/12 07:33:55; 2020/10/12 11:29:13;="03:55:18";14118;-1;Unknown error;Other;DEV_SC;9,67;GIAN_SOFI;
 6883; 2020/10/13 08:54:44; 2020/10/13 14:10:02;="05:15:18";18918;-1;Unknown error;Other;DEV_SC;32,57;GIAN_SOFI;
 6911; 2020/10/17 00:00:48; 2020/10/17 15:04:02;="15:03:14";54194;-1;Unknown error;Other;DEV_UN;0,00;;
 6989; 2020/10/27 07:11:54; 2020/10/27 16:33:54;="09:22:00";33720;-1;Unknown error;Other;DEV_SC;1576,05;MARC_NARD;
 6990; 2020/10/27 16:33:54; 2020/10/27 16:47:30;="00:13:36";816;900;[900] - Pause through local keyboard;Other;DEV_SC;0,00;;
 7092; 2020/11/14 06:00:55; 2020/11/14 06:31:49;="00:30:54";1854;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 7287; 2020/11/20 15:07:50; 2020/11/20 19:38:02;="04:30:12";16212;144;[144] - High windspeed;Wind_out_of_range;ENV;934,49;;
 7288; 2020/11/20 22:33:44; 2020/11/21 10:55:56;="12:22:12";44532;144;[144] - High windspeed;Wind_out_of_range;ENV;3197,82;;
 7289; 2020/11/21 12:27:02; 2020/11/21 12:32:08;="00:05:06";306;891;[891] - Yaw prot,;Yaw_system;ENV;169,99;;
 7290; 2020/11/21 12:53:08; 2020/11/21 13:28:50;="00:35:42";2142;144;[144] - High windspeed;Wind_out_of_range;ENV;294,48;;
 7639; 2020/11/24 07:26:07; 2020/11/24 15:27:43;="08:01:36";28896;-1;Unknown error;Other;DEV_SC;649,98;CAPU_GIOV;
 7403; 2020/12/02 10:26:39; 2020/12/02 11:56:15;="01:29:36";5376;-1;Unknown error;Other;DEV_UN;51,57;GASP_STEF;
 7430; 2020/12/12 16:08:02; 2020/12/12 16:36:50;="00:28:48";1728;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;125,79;;
 7467; 2020/12/14 11:11:20; 2020/12/14 12:40:56;="01:29:36";5376;-1;Unknown error;Other;DEV_SC;1095,44;GASP_STEF;
 7564; 2020/12/30 11:33:18; 2020/12/30 11:43:18;="00:10:00";600;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;19,83;;
 7621; 2021/01/17 15:12:13; 2021/01/17 15:39:19;="00:27:06";1626;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;9,01;;
 7657; 2021/01/27 11:32:25; 2021/01/27 12:00:19;="00:27:54";1674;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;0,00;;
 7658; 2021/01/28 07:13:13; 2021/01/28 11:24:55;="04:11:42";15102;189;[189] - Feedback Brake;Brake_system;DEV_UN;0,00;SANT_GILB;
 7786; 2021/02/14 02:14:17; 2021/02/14 05:00:17;="02:46:00";9960;144;[144] - High windspeed;Wind_out_of_range;ENV;342,82;;
 7787; 2021/02/14 08:18:35; 2021/02/14 08:39:11;="00:20:36";1236;144;[144] - High windspeed;Wind_out_of_range;ENV;306,16;;
 7891; 2021/02/22 15:46:41; 2021/02/22 16:13:59;="00:27:18";1638;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;101,61;;
 7892; 2021/02/28 10:55:32; 2021/02/28 15:28:32;="04:33:00";16380;309;[309] - Pause over RCS;Other;LIM;172,31;MARC_NARD;
 7893; 2021/02/28 15:43:44; 2021/02/28 16:20:14;="00:36:30";2190;309;[309] - Pause over RCS;Other;LIM;605,28;MARC_NARD;
 WTG2;;;="617:47:09";2224029;;;;;224221,91;;
 68; 2018/07/06 20:18:48; 2018/07/06 20:48:54;="00:30:06";1806;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;132,76;MITO_MICH;
 120; 2018/07/20 11:11:09; 2018/07/20 11:39:39;="00:28:30";1710;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;CAPU_GIOV;
 247; 2018/07/30 22:33:03; 2018/07/30 23:02:33;="00:29:30";1770;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;16,38;MITO_MICH;
 254; 2018/08/03 16:01:39; 2018/08/03 19:06:54;="03:05:15";11115;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;2383,93;;
 358; 2018/08/20 13:23:24; 2018/08/20 14:59:48;="01:36:24";5784;899;[899] - Grid volt above stop lim;Electrical;GRID;674,11;;
 380; 2018/08/23 03:17:19; 2018/08/23 04:03:49;="00:46:30";2790;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;9,67;;
 428; 2018/08/23 17:56:31; 2018/08/23 18:04:07;="00:07:36";456;79;[79] - Max Yaw error;Yaw_system;ENV;116,19;;
 429; 2018/08/29 09:10:29; 2018/08/29 10:32:59;="01:22:30";4950;-1;Unknown error;Other;DEV_O;0,00;GIAN_SOFI;
 430; 2018/08/29 19:35:47; 2018/08/29 20:10:41;="00:34:54";2094;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;13,74;;
 436; 2018/09/03 14:45:06; 2018/09/03 14:51:12;="00:06:06";366;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;13,33;;
 457; 2018/09/09 10:40:25; 2018/09/09 11:07:19;="00:26:54";1614;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 458; 2018/09/09 19:50:31; 2018/09/09 20:20:19;="00:29:48";1788;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 576; 2018/09/15 14:51:40; 2018/09/15 15:38:28;="00:46:48";2808;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 731; 2018/09/26 09:15:49; 2018/09/26 10:46:25;="01:30:36";5436;159;[159] - Ext, RPM guard;Other;DEV_UN;2344,09;;
 775; 2018/09/30 14:22:43; 2018/09/30 14:49:43;="00:27:00";1620;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 865; 2018/10/09 07:50:56; 2018/10/09 20:27:08;="12:36:12";45372;309;[309] - Pause over RCS;Electrical;ELE_SC;29,00;GIAN_SOFI;
 866; 2018/10/10 08:11:32; 2018/10/10 15:49:32;="07:38:00";27480;309;[309] - Pause over RCS;Electrical;ELE_SC;9,22;GIAN_SOFI;
 925; 2018/10/11 07:53:20; 2018/10/11 16:20:56;="08:27:36";30456;309;[309] - Pause over RCS;Other;ELE_SC;0,00;GIAN_SOFI;
 926; 2018/10/12 08:17:50; 2018/10/12 11:09:08;="02:51:18";10278;309;[309] - Pause over RCS;Electrical;GRID;523,94;;
 947; 2018/10/18 07:28:35; 2018/10/18 09:26:23;="01:57:48";7068;-1;Unknown error;Other;DEV_SC;187,42;GIAN_SOFI;
 1067; 2018/10/23 06:16:59; 2018/10/23 06:59:53;="00:42:54";2574;144;[144] - High windspeed;Wind_out_of_range;ENV;329,49;;
 1069; 2018/10/24 07:59:59; 2018/10/24 14:47:05;="06:47:06";24426;900;[900] - Pause through local keyboard;Other;FMJ;0,00;GIAN_SOFI;
 1070; 2018/10/25 12:38:29; 2018/10/25 13:07:47;="00:29:18";1758;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;17,19;;
 1071; 2018/10/26 07:24:59; 2018/10/26 13:56:40;="06:31:41";23501;-1;Unknown error;Other;DEV_SC;4,85;GIAN_SOFI;
 1265; 2018/10/29 14:40:46; 2018/10/29 14:49:52;="00:09:06";546;326;[326] - High temp, Aux;Temperature;DEV_UN;303,31;;
 1266; 2018/10/29 14:52:40; 2018/10/29 15:05:22;="00:12:42";762;144;[144] - High windspeed;Wind_out_of_range;ENV;178,93;;
 1270; 2018/10/31 11:37:22; 2018/10/31 12:54:14;="01:16:52";4612;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 1290; 2018/11/02 05:47:46; 2018/11/02 06:51:52;="01:04:06";3846;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 1291; 2018/11/05 06:31:04; 2018/11/05 06:58:10;="00:27:06";1626;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 1551; 2018/12/10 14:47:27; 2018/12/10 14:53:15;="00:05:48";348;356;[356] - Extreme yawerror;Yaw_system;ENV;119,16;;
 1552; 2018/12/11 09:00:27; 2018/12/11 09:30:21;="00:29:54";1794;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;28,56;;
 1823; 2019/01/01 15:27:58; 2019/01/01 15:56:34;="00:28:36";1716;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;1,96;;
 1824; 2019/01/03 19:46:18; 2019/01/03 19:55:36;="00:09:18";558;144;[144] - High windspeed;Wind_out_of_range;ENV;186,72;;
 1892; 2019/01/09 05:35:08; 2019/01/09 06:03:08;="00:28:00";1680;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;31,82;;
 1936; 2019/01/14 14:49:16; 2019/01/14 15:48:22;="00:59:06";3546;-1;Unknown error;Other;DEV_SC;113,68;GIAN_SOFI;
 1937; 2019/01/15 00:32:28; 2019/01/15 01:00:28;="00:28:00";1680;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;255,96;;
 2067; 2019/01/27 07:25:52; 2019/01/27 13:56:22;="06:30:30";23430;309;[309] - Pause over RCS;Other;LIM;3030,20;GIAN_SOFI;
 2068; 2019/01/27 14:26:28; 2019/01/27 16:42:40;="02:16:12";8172;309;[309] - Pause over RCS;Other;LIM;437,29;GIAN_SOFI;
 2133; 2019/01/29 16:37:20; 2019/01/29 17:52:56;="01:15:36";4536;309;[309] - Pause over RCS;Other;ELE_UN;100,58;GIAN_SOFI;
 2134; 2019/01/30 07:06:14; 2019/01/30 14:18:26;="07:12:12";25932;309;[309] - Pause over RCS;Other;ELE_UN;537,32;GIAN_SOFI;
 2143; 2019/02/01 07:21:58; 2019/02/01 10:20:58;="02:59:00";10740;-1;Unknown error;Other;DEV_SC;1141,85;GIAN_SOFI;
 2230; 2019/02/04 18:23:04; 2019/02/04 19:42:40;="01:19:36";4776;144;[144] - High windspeed;Wind_out_of_range;ENV;1088,95;;
 2231; 2019/02/06 07:32:31; 2019/02/06 08:13:31;="00:41:00";2460;144;[144] - High windspeed;Wind_out_of_range;ENV;450,61;;
 2232; 2019/02/07 18:25:07; 2019/02/07 18:53:25;="00:28:18";1698;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 2340; 2019/02/15 19:48:37; 2019/02/15 20:12:25;="00:23:48";1428;144;[144] - High windspeed;Wind_out_of_range;ENV;80,61;;
 2501; 2019/02/21 09:09:23; 2019/02/21 09:37:41;="00:28:18";1698;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;19,33;;
 2502; 2019/02/23 07:09:05; 2019/02/23 13:26:23;="06:17:18";22638;156;[156] - Chock sensor trigged;Other;ENV;7572,51;GIAN_SOFI;
 2503; 2019/02/23 14:35:29; 2019/02/23 14:43:41;="00:08:12";492;144;[144] - High windspeed;Wind_out_of_range;ENV;273,33;;
 2504; 2019/02/23 18:13:30; 2019/02/23 21:42:48;="03:29:18";12558;144;[144] - High windspeed;Wind_out_of_range;ENV;426,72;;
 2505; 2019/02/23 22:23:30; 2019/02/24 08:25:06;="10:01:36";36096;430;[430] - Transm: osc,;Other;ENV;6052,84;GIAN_SOFI;
 2576; 2019/03/02 11:41:13; 2019/03/02 12:10:19;="00:29:06";1746;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;115,61;;
 2635; 2019/03/12 00:42:13; 2019/03/12 13:22:40;="12:40:27";45627;144;[144] - High windspeed;Wind_out_of_range;ENV;22415,67;;
 2664; 2019/03/12 14:59:16; 2019/03/12 16:01:10;="01:01:54";3714;-1;Unknown error;Electrical;GRID;2039,07;;
 2665; 2019/03/12 16:01:10; 2019/03/12 16:09:34;="00:08:24";504;899;[899] - Grid volt above stop lim;Electrical;GRID;-;;
 2689; 2019/03/24 10:59:36; 2019/03/24 11:29:06;="00:29:30";1770;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 2746; 2019/04/02 07:29:31; 2019/04/02 14:40:07;="07:10:36";25836;-1;Unknown error;Other;DEV_SC;63,61;GIAN_SOFI;
 2756; 2019/04/05 07:17:25; 2019/04/05 14:18:25;="07:01:00";25260;-1;Unknown error;Other;DEV_SC;1278,07;GIAN_SOFI;
 2824; 2019/04/16 12:45:59; 2019/04/16 13:03:05;="00:17:06";1026;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;2,98;;
 2825; 2019/04/17 10:32:29; 2019/04/17 12:22:35;="01:50:06";6606;309;[309] - Pause over RCS;Other;ELE_SC;569,63;GIAN_SOFI;
 2826; 2019/04/17 12:42:29; 2019/04/17 12:48:23;="00:05:54";354;309;[309] - Pause over RCS;Other;ELE_SC;14,65;GIAN_SOFI;
 2841; 2019/04/22 18:51:51; 2019/04/22 19:19:09;="00:27:18";1638;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;17,54;GIAN_SOFI;
 2844; 2019/04/28 09:30:23; 2019/04/28 19:17:05;="09:46:42";35202;309;[309] - Pause over RCS;Other;LIM;3379,59;GIAN_SOFI;
 3112; 2019/05/29 11:46:44; 2019/05/29 12:17:26;="00:30:42";1842;-1;Unknown error;Other;DEV_SC;182,41;CAPU_GIOV;
 3168; 2019/06/03 11:27:06; 2019/06/03 11:53:54;="00:26:48";1608;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;2,80;;
 3438; 2019/06/25 12:44:31; 2019/06/25 14:15:31;="01:31:00";5460;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;1491,54;;
 3657; 2019/07/09 07:39:31; 2019/07/09 10:40:55;="03:01:24";10884;-1;Unknown error;Other;DEV_UN;0,00;GIAN_SOFI;
 3658; 2019/07/09 11:58:55; 2019/07/09 12:09:13;="00:10:18";618;100;[100] - Too many auto-restarts;Other;DEV_UN;83,38;;
 3659; 2019/07/14 11:47:47; 2019/07/14 12:07:23;="00:19:36";1176;111;[111] - No offline filtrat,;Other;DEV_UN;273,60;;
 3660; 2019/07/14 13:26:05; 2019/07/14 16:44:35;="03:18:30";11910;915;[915] - Shutdown timeout Stop Slow;Other;DEV_UN;1399,42;;
 3661; 2019/07/14 18:03:29; 2019/07/14 20:02:47;="01:59:18";7158;100;[100] - Too many auto-restarts;Other;DEV_UN;644,81;;
 3662; 2019/07/15 08:17:11; 2019/07/15 09:49:05;="01:31:54";5514;-1;Unknown error;Other;DEV_UN;602,53;GIAN_SOFI;
 3717; 2019/07/23 07:34:24; 2019/07/23 11:13:18;="03:38:54";13134;-1;Unknown error;Other;DEV_SC;1368,60;GIAN_SOFI;
 3736; 2019/07/30 15:48:19; 2019/07/30 16:15:25;="00:27:06";1626;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3825; 2019/08/21 14:31:55; 2019/08/21 15:08:49;="00:36:54";2214;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;9,67;;
 3826; 2019/08/24 14:17:16; 2019/08/24 14:44:16;="00:27:00";1620;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 3965; 2019/09/05 07:33:36; 2019/09/05 15:56:49;="08:23:13";30193;-1;Unknown error;Other;DEV_SC;430,26;GIAN_SOFI;
 4035; 2019/09/10 08:01:40; 2019/09/10 19:37:22;="11:35:42";41742;309;[309] - Pause over RCS;Other;ELE_SC;2695,30;CAPU_GIOV;
 4036; 2019/09/11 08:09:46; 2019/09/11 16:12:06;="08:02:20";28940;309;[309] - Pause over RCS;Electrical;ELE_SC;3215,82;CAPU_GIOV;
 4127; 2019/09/24 08:01:14; 2019/09/24 08:40:56;="00:39:42";2382;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;8,47;;
 4238; 2019/10/14 12:46:04; 2019/10/14 16:15:10;="03:29:06";12546;309;[309] - Pause over RCS;Other;DEV_SC;0,00;;
 4259; 2019/10/15 11:10:59; 2019/10/15 14:42:53;="03:31:54";12714;-1;Unknown error;Other;DEV_SC;2,79;GIAN_SOFI;
 4394; 2019/11/17 07:23:24; 2019/11/17 07:28:48;="00:05:24";324;154;[154] - Max rotor RPM;Rotor;ENV;144,64;GIAN_SOFI;
 4437; 2019/11/29 07:32:33; 2019/11/29 14:14:51;="06:42:18";24138;-1;Unknown error;Other;DEV_SC;1879,88;GIAN_SOFI;
 4521; 2019/12/10 16:29:17; 2019/12/10 17:06:59;="00:37:42";2262;144;[144] - High windspeed;Wind_out_of_range;ENV;232,82;;
 4546; 2019/12/17 08:32:41; 2019/12/17 10:06:59;="01:34:18";5658;-1;Unknown error;Other;DEV_SC;334,41;GIAN_SOFI;
 4671; 2019/12/26 00:46:30; 2019/12/26 01:16:36;="00:30:06";1806;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;40,88;;
 4672; 2019/12/28 21:30:54; 2019/12/28 23:40:30;="02:09:36";7776;144;[144] - High windspeed;Wind_out_of_range;ENV;2016,71;;
 4673; 2019/12/29 01:16:42; 2019/12/29 09:13:00;="07:56:18";28578;156;[156] - Chock sensor trigged;Other;ENV;14363,74;GIAN_SOFI;
 4674; 2019/12/29 23:34:54; 2019/12/30 00:20:12;="00:45:18";2718;144;[144] - High windspeed;Wind_out_of_range;ENV;340,03;;
 4716; 2019/12/31 16:12:48; 2019/12/31 16:41:48;="00:29:00";1740;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4795; 2020/01/06 03:52:18; 2020/01/06 04:20:42;="00:28:24";1704;144;[144] - High windspeed;Wind_out_of_range;ENV;333,33;;
 4796; 2020/01/06 04:25:48; 2020/01/06 07:46:12;="03:20:24";12024;144;[144] - High windspeed;Wind_out_of_range;ENV;6680,01;;
 4835; 2020/01/10 12:29:24; 2020/01/10 15:37:12;="03:07:48";11268;352;[352] - Q7 breaker open;Electrical;DEV_UN;10,25;GIAN_SOFI;
 4862; 2020/01/14 03:01:13; 2020/01/14 09:22:55;="06:21:42";22902;317;[317] - Feedback r: failed;Other;DEV_UN;18,15;;
 4863; 2020/01/14 09:24:49; 2020/01/14 11:48:31;="02:23:42";8622;-1;Unknown error;Other;DEV_UN;8,23;GIAN_SOFI;
 4873; 2020/01/23 06:02:32; 2020/01/23 09:14:08;="03:11:36";11496;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;114,88;;
 4983; 2020/02/06 01:02:17; 2020/02/06 02:11:11;="01:08:54";4134;144;[144] - High windspeed;Wind_out_of_range;ENV;1039,49;;
 4998; 2020/02/06 10:07:41; 2020/02/13 19:51:46;="177:44:05";639845;356;[356] - Extreme yawerror;Yaw_system;DEV_UN;69894,99;GIAN_SOFI;
 5015; 2020/02/14 12:44:34; 2020/02/14 13:13:58;="00:29:24";1764;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;9,09;;
 5030; 2020/02/20 04:29:59; 2020/02/20 04:59:23;="00:29:24";1764;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;179,87;;
 5070; 2020/02/29 06:11:36; 2020/02/29 06:41:36;="00:30:00";1800;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;42,62;;
 5183; 2020/03/21 09:46:36; 2020/03/21 19:16:24;="09:29:48";34188;309;[309] - Pause over RCS;Other;LIM;1308,17;GIAN_SOFI;
 5332; 2020/03/24 00:15:06; 2020/03/24 15:20:45;="15:05:39";54339;180;[180] - No yawpulses;Yaw_system;DEV_UN;7568,40;;
 5515; 2020/04/11 11:16:11; 2020/04/11 18:16:12;="07:00:01";25201;309;[309] - Pause over RCS;Other;LIM;2308,74;GIAN_SOFI;
 5516; 2020/04/12 09:16:00; 2020/04/12 17:41:00;="08:25:00";30300;309;[309] - Pause over RCS;Other;LIM;1078,46;GIAN_SOFI;
 5680; 2020/05/01 08:45:23; 2020/05/01 16:50:11;="08:04:48";29088;309;[309] - Pause over RCS;Other;LIM;2712,61;GIAN_SOFI;
 5718; 2020/05/04 12:53:59; 2020/05/04 14:51:47;="01:57:48";7068;-1;Unknown error;Other;DEV_SC;74,27;GIAN_SOFI;
 5719; 2020/05/11 01:08:56; 2020/05/11 01:38:02;="00:29:06";1746;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;55,48;;
 5769; 2020/05/17 10:03:20; 2020/05/17 15:06:26;="05:03:06";18186;309;[309] - Pause over RCS;Other;LIM;2592,83;GIAN_SOFI;
 5836; 2020/05/24 10:26:11; 2020/05/24 18:00:47;="07:34:36";27276;309;[309] - Pause over RCS;Other;LIM;2138,12;GIAN_SOFI;
 5903; 2020/06/04 23:10:18; 2020/06/04 23:22:12;="00:11:54";714;326;[326] - High temp, Aux;Temperature;DEV_UN;361,76;;
 5904; 2020/06/05 01:59:06; 2020/06/05 02:11:00;="00:11:54";714;326;[326] - High temp, Aux;Temperature;DEV_UN;396,52;;
 5905; 2020/06/05 04:12:30; 2020/06/05 04:24:24;="00:11:54";714;326;[326] - High temp, Aux;Temperature;DEV_UN;396,66;;
 5956; 2020/06/09 09:07:19; 2020/06/09 10:41:43;="01:34:24";5664;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 5991; 2020/06/19 08:23:08; 2020/06/19 11:15:08;="02:52:00";10320;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 6035; 2020/06/23 07:09:58; 2020/06/23 17:52:16;="10:42:18";38538;309;[309] - Pause over RCS;Other;ELE_UN;8739,11;GIAN_SOFI;
 6090; 2020/07/01 07:24:37; 2020/07/01 13:43:31;="06:18:54";22734;-1;Unknown error;Other;DEV_SC;190,74;GASP_STEF;
 6091; 2020/07/03 12:34:56; 2020/07/03 15:05:38;="02:30:42";9042;-1;Unknown error;Other;DEV_SC;1505,40;GASP_STEF;
 6159; 2020/07/09 13:36:56; 2020/07/09 14:04:26;="00:27:30";1650;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;9,67;;
 6235; 2020/07/17 10:56:56; 2020/07/17 11:29:14;="00:32:18";1938;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6306; 2020/07/22 09:14:50; 2020/07/22 10:53:44;="01:38:54";5934;-1;Unknown error;Other;DEV_SC;0,00;GASP_STEF;
 6354; 2020/08/01 17:18:59; 2020/08/01 17:49:23;="00:30:24";1824;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;30,93;;
 6446; 2020/08/21 13:36:21; 2020/08/21 14:03:51;="00:27:30";1650;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;23,06;;
 6474; 2020/08/30 16:11:27; 2020/08/30 16:22:15;="00:10:48";648;148;[148] - High temperature Gen;Temperature;DEV_UN;359,11;;
 6571; 2020/09/01 07:53:31; 2020/09/01 17:47:13;="09:53:42";35622;309;[309] - Pause over RCS;Other;ELE_SC;395,92;MARC_NARD;
 6572; 2020/09/02 08:01:52; 2020/09/02 16:16:46;="08:14:54";29694;309;[309] - Pause over RCS;Other;ELE_SC;458,81;MARC_NARD;
 6635; 2020/09/07 16:24:50; 2020/09/07 16:55:02;="00:30:12";1812;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;189,74;;
 6840; 2020/10/08 15:42:55; 2020/10/08 15:52:55;="00:10:00";600;312;[312] - Thermo error: ventilators T53;Temperature;DEV_UN;88,26;;
 6841; 2020/10/08 16:27:43; 2020/10/08 16:37:43;="00:10:00";600;312;[312] - Thermo error: ventilators T53;Temperature;DEV_UN;153,18;;
 6842; 2020/10/08 17:31:19; 2020/10/08 17:41:25;="00:10:06";606;312;[312] - Thermo error: ventilators T53;Temperature;DEV_UN;46,63;;
 6843; 2020/10/08 22:22:55; 2020/10/08 22:33:37;="00:10:42";642;312;[312] - Thermo error: ventilators T53;Temperature;DEV_UN;0,00;;
 6845; 2020/10/12 07:47:19; 2020/10/12 14:53:07;="07:05:48";25548;-1;Unknown error;Other;DEV_SC;1353,35;GIAN_SOFI;
 6887; 2020/10/12 14:53:07; 2020/10/12 15:13:25;="00:20:18";1218;900;[900] - Pause through local keyboard;Other;DEV_SC;458,17;;
 6888; 2020/10/12 22:05:37; 2020/10/12 22:36:19;="00:30:42";1842;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;79,57;;
 6991; 2020/10/28 07:13:12; 2020/10/28 16:57:12;="09:44:00";35040;-1;Unknown error;Other;DEV_SC;231,40;MARC_NARD;
 6992; 2020/10/30 07:38:49; 2020/10/30 11:22:25;="03:43:36";13416;-1;Unknown error;Other;DEV_SC;0,00;MARC_NARD;
 7051; 2020/11/04 20:18:55; 2020/11/04 20:48:31;="00:29:36";1776;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;28,61;;
 7294; 2020/11/16 22:38:13; 2020/11/16 23:11:19;="00:33:06";1986;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;4,43;;
 7296; 2020/11/20 15:06:44; 2020/11/20 16:55:08;="01:48:24";6504;144;[144] - High windspeed;Wind_out_of_range;ENV;837,82;;
 7297; 2020/11/20 17:03:50; 2020/11/20 18:21:44;="01:17:54";4674;144;[144] - High windspeed;Wind_out_of_range;ENV;2057,83;;
 7298; 2020/11/20 18:53:02; 2020/11/20 19:35:38;="00:42:36";2556;144;[144] - High windspeed;Wind_out_of_range;ENV;521,15;;
 7299; 2020/11/20 23:07:08; 2020/11/21 08:15:32;="09:08:24";32904;144;[144] - High windspeed;Wind_out_of_range;ENV;184,49;;
 7300; 2020/11/21 08:19:20; 2020/11/21 08:40:50;="00:21:30";1290;144;[144] - High windspeed;Wind_out_of_range;ENV;0,00;;
 7301; 2020/11/21 08:43:32; 2020/11/21 11:21:02;="02:37:30";9450;144;[144] - High windspeed;Wind_out_of_range;ENV;1367,82;;
 7302; 2020/11/21 12:50:14; 2020/11/21 13:54:26;="01:04:12";3852;144;[144] - High windspeed;Wind_out_of_range;ENV;481,15;;
 7468; 2020/12/14 12:46:44; 2020/12/14 14:00:50;="01:14:06";4446;-1;Unknown error;Other;DEV_SC;361,44;GASP_STEF;
 7469; 2020/12/15 12:10:48; 2020/12/15 12:40:12;="00:29:24";1764;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;32,70;;
 7565; 2020/12/28 14:41:18; 2020/12/28 14:48:22;="00:07:04";424;144;[144] - High windspeed;Wind_out_of_range;ENV;235,30;;
 7678; 2021/02/01 13:10:39; 2021/02/02 12:54:05;="23:43:26";85406;161;[161] - Max time hydr, Pumping;Hydraulic_system;DEV_UN;743,37;;
 7788; 2021/02/14 02:15:35; 2021/02/14 02:40:41;="00:25:06";1506;144;[144] - High windspeed;Wind_out_of_range;ENV;333,33;;
 7789; 2021/02/14 02:44:47; 2021/02/14 04:51:11;="02:06:24";7584;144;[144] - High windspeed;Wind_out_of_range;ENV;706,16;;
 7790; 2021/02/14 06:20:35; 2021/02/14 12:18:41;="05:58:06";21486;180;[180] - No yawpulses;Yaw_system;ENV;11114,41;GASP_STEF;
 7818; 2021/02/20 08:03:23; 2021/02/20 08:40:11;="00:36:48";2208;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,18;;
 7894; 2021/02/22 07:44:29; 2021/02/22 08:27:17;="00:42:48";2568;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 7895; 2021/02/26 05:23:08; 2021/02/26 05:53:44;="00:30:36";1836;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;13,28;;
 7896; 2021/02/27 09:30:50; 2021/02/27 10:01:32;="00:30:42";1842;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;20,82;;
 7897; 2021/02/28 10:55:32; 2021/02/28 15:28:32;="04:33:00";16380;309;[309] - Pause over RCS;Other;LIM;218,60;MARC_NARD;
 7898; 2021/02/28 15:43:50; 2021/02/28 16:20:26;="00:36:36";2196;309;[309] - Pause over RCS;Other;LIM;424,56;MARC_NARD;
 WTG3;;;="877:33:26";3159206;;;;;566066,94;;
 102; 2018/07/17 06:37:52; 2018/07/17 07:11:58;="00:34:06";2046;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;GIAN_SOFI;
 121; 2018/07/23 00:44:09; 2018/07/23 01:44:39;="01:00:30";3630;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;CAPU_GIOV;
 172; 2018/07/27 22:40:15; 2018/07/27 23:08:45;="00:28:30";1710;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;9,67;CAPU_GIOV;
 248; 2018/07/30 21:09:45; 2018/07/30 21:36:09;="00:26:24";1584;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;5,95;MITO_MICH;
 281; 2018/08/09 21:13:30; 2018/08/09 21:43:06;="00:29:36";1776;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;9,67;MITO_MICH;
 326; 2018/08/17 15:09:26; 2018/08/17 15:38:14;="00:28:48";1728;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;MITO_MICH;
 359; 2018/08/20 13:23:24; 2018/08/20 14:59:48;="01:36:24";5784;899;[899] - Grid volt above stop lim;Electrical;GRID;406,28;;
 381; 2018/08/22 06:16:55; 2018/08/22 06:22:13;="00:05:18";318;341;[341] - OVPHwErr UDC;Other;DEV_UN;13,22;;
 431; 2018/08/24 14:18:01; 2018/08/24 14:46:25;="00:28:24";1704;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 437; 2018/09/03 06:15:24; 2018/09/03 06:20:36;="00:05:12";312;894;[894] - Heating nacelle and gear oil;Nacelle_Sensor;ENV;0,00;;
 459; 2018/09/08 19:46:13; 2018/09/08 20:15:13;="00:29:00";1740;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;5,04;;
 523; 2018/09/10 17:44:25; 2018/09/10 17:49:43;="00:05:18";318;894;[894] - Heating nacelle and gear oil;Nacelle_Sensor;ENV;141,94;;
 635; 2018/09/21 07:23:31; 2018/09/21 14:15:07;="06:51:36";24696;-1;Unknown error;Other;DEV_SC;29,93;GIAN_SOFI;
 636; 2018/09/21 14:15:07; 2018/09/21 14:27:31;="00:12:24";744;900;[900] - Pause through local keyboard;Other;DEV_SC;0,00;GIAN_SOFI;
 732; 2018/09/25 23:32:37; 2018/09/26 07:47:55;="08:15:18";29718;159;[159] - Ext, RPM guard;Other;DEV_UN;15804,13;;
 776; 2018/09/30 06:56:31; 2018/09/30 07:01:37;="00:05:06";306;894;[894] - Heating nacelle and gear oil;Nacelle_Sensor;DEV_UN;66,95;GIAN_SOFI;
 867; 2018/10/09 07:50:56; 2018/10/09 17:09:32;="09:18:36";33516;309;[309] - Pause over RCS;Electrical;ELE_SC;8,76;GIAN_SOFI;
 868; 2018/10/10 08:11:32; 2018/10/10 15:46:44;="07:35:12";27312;309;[309] - Pause over RCS;Electrical;ELE_SC;6,51;GIAN_SOFI;
 927; 2018/10/10 18:49:50; 2018/10/10 19:18:50;="00:29:00";1740;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;9,67;;
 928; 2018/10/11 07:53:20; 2018/10/11 16:15:08;="08:21:48";30108;309;[309] - Pause over RCS;Other;ELE_SC;0,00;GIAN_SOFI;
 929; 2018/10/12 08:17:56; 2018/10/12 11:04:14;="02:46:18";9978;309;[309] - Pause over RCS;Electrical;GRID;400,13;;
 1072; 2018/10/23 06:21:59; 2018/10/23 06:57:05;="00:35:06";2106;144;[144] - High windspeed;Wind_out_of_range;ENV;236,16;;
 1073; 2018/10/24 07:45:05; 2018/10/24 14:39:17;="06:54:12";24852;309;[309] - Pause over RCS;Other;FMJ;0,00;GIAN_SOFI;
 1271; 2018/10/29 14:40:46; 2018/10/29 15:14:04;="00:33:18";1998;144;[144] - High windspeed;Wind_out_of_range;ENV;468,94;;
 1292; 2018/11/02 12:11:46; 2018/11/02 12:38:16;="00:26:30";1590;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;7,99;;
 1308; 2018/11/12 07:16:55; 2018/11/12 07:28:43;="00:11:48";708;894;[894] - Heating nacelle and gear oil;Nacelle_Sensor;ENV;0,00;;
 1317; 2018/11/14 03:37:49; 2018/11/14 03:48:37;="00:10:48";648;214;[214] - Low oil level;Other;DEV_UN;5,42;GIAN_SOFI;
 1318; 2018/11/14 07:31:31; 2018/11/14 10:09:13;="02:37:42";9462;-1;Unknown error;Other;DEV_UN;0,00;GIAN_SOFI;
 1362; 2018/11/20 00:00:55; 2018/11/20 00:27:55;="00:27:00";1620;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 1556; 2018/12/14 03:21:38; 2018/12/14 03:50:38;="00:29:00";1740;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 1827; 2019/01/03 19:43:54; 2019/01/03 20:40:24;="00:56:30";3390;144;[144] - High windspeed;Wind_out_of_range;ENV;346,72;;
 1893; 2019/01/13 02:01:52; 2019/01/13 02:30:28;="00:28:36";1716;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;17,98;;
 1938; 2019/01/15 07:34:52; 2019/01/15 08:31:28;="00:56:36";3396;-1;Unknown error;Other;DEV_SC;1049,97;GIAN_SOFI;
 2069; 2019/01/27 07:25:52; 2019/01/27 13:56:22;="06:30:30";23430;309;[309] - Pause over RCS;Other;LIM;4003,03;GIAN_SOFI;
 2070; 2019/01/27 14:26:34; 2019/01/27 16:36:34;="02:10:00";7800;309;[309] - Pause over RCS;Other;LIM;428,16;GIAN_SOFI;
 2135; 2019/01/29 16:37:20; 2019/01/29 17:53:26;="01:16:06";4566;309;[309] - Pause over RCS;Other;ELE_UN;60,58;GIAN_SOFI;
 2136; 2019/01/30 07:06:14; 2019/01/30 13:50:02;="06:43:48";24228;309;[309] - Pause over RCS;Other;ELE_UN;305,59;GIAN_SOFI;
 2234; 2019/02/04 18:20:46; 2019/02/04 18:34:40;="00:13:54";834;144;[144] - High windspeed;Wind_out_of_range;ENV;463,34;;
 2235; 2019/02/04 19:24:52; 2019/02/04 19:36:28;="00:11:36";696;144;[144] - High windspeed;Wind_out_of_range;ENV;215,62;;
 2236; 2019/02/06 07:34:25; 2019/02/06 08:09:13;="00:34:48";2088;144;[144] - High windspeed;Wind_out_of_range;ENV;307,27;;
 2237; 2019/02/06 10:35:01; 2019/02/06 10:40:25;="00:05:24";324;891;[891] - Yaw prot,;Yaw_system;ENV;180,00;;
 2238; 2019/02/06 11:03:01; 2019/02/06 11:44:25;="00:41:24";2484;156;[156] - Chock sensor trigged;Other;ENV;1380,00;CAPU_GIOV;
 2341; 2019/02/13 11:10:13; 2019/02/13 12:23:25;="01:13:12";4392;156;[156] - Chock sensor trigged;Other;ENV;2437,84;GIAN_SOFI;
 2343; 2019/02/15 19:48:31; 2019/02/15 20:13:43;="00:25:12";1512;144;[144] - High windspeed;Wind_out_of_range;ENV;123,93;;
 2507; 2019/02/19 10:22:05; 2019/02/19 10:40:41;="00:18:36";1116;893;[893] - Heating slipring (H=0/PH=1);Slipring;ENV;0,00;;
 2508; 2019/02/23 05:28:59; 2019/02/23 06:28:11;="00:59:12";3552;156;[156] - Chock sensor trigged;Other;ENV;1973,33;GIAN_SOFI;
 2509; 2019/02/23 06:44:41; 2019/02/23 06:53:23;="00:08:42";522;87;[87] - Pitch dev, min;Pitch_system;ENV;290,00;GIAN_SOFI;
 2510; 2019/02/23 07:13:41; 2019/02/23 07:19:23;="00:05:42";342;891;[891] - Yaw prot,;Yaw_system;ENV;189,70;GIAN_SOFI;
 2511; 2019/02/23 07:23:23; 2019/02/23 13:28:05;="06:04:42";21882;156;[156] - Chock sensor trigged;Other;ENV;7808,00;GIAN_SOFI;
 2512; 2019/02/23 13:50:11; 2019/02/24 18:24:21;="28:34:10";102850;338;[338] - Slip: bove limits;Slipring;ENV;36981,34;GIAN_SOFI;
 2636; 2019/03/12 00:38:19; 2019/03/12 01:56:49;="01:18:30";4710;144;[144] - High windspeed;Wind_out_of_range;ENV;560,60;;
 2637; 2019/03/12 02:00:43; 2019/03/12 13:20:40;="11:19:57";40797;144;[144] - High windspeed;Wind_out_of_range;ENV;22353,73;;
 2666; 2019/03/12 14:59:16; 2019/03/12 16:00:10;="01:00:54";3654;-1;Unknown error;Electrical;GRID;2006,71;;
 2667; 2019/03/12 16:00:10; 2019/03/12 16:09:34;="00:09:24";564;899;[899] - Grid volt above stop lim;Electrical;GRID;-;;
 2668; 2019/03/12 18:05:10; 2019/03/12 18:11:40;="00:06:30";390;83;[83] - B Ctrl P Vel;Other;DEV_UN;68,87;;
 2669; 2019/03/12 18:12:40; 2019/03/12 19:10:16;="00:57:36";3456;87;[87] - Pitch dev, min;Pitch_system;DEV_UN;196,43;;
 2740; 2019/03/29 17:02:42; 2019/03/29 17:31:30;="00:28:48";1728;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;100,66;;
 2748; 2019/04/03 07:25:55; 2019/04/03 15:09:19;="07:43:24";27804;-1;Unknown error;Other;DEV_SC;2693,59;GIAN_SOFI;
 2749; 2019/04/04 07:21:25; 2019/04/04 14:29:25;="07:08:00";25680;-1;Unknown error;Other;DEV_SC;1045,44;GIAN_SOFI;
 2771; 2019/04/09 15:03:16; 2019/04/09 15:32:16;="00:29:00";1740;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;174,92;;
 2827; 2019/04/16 20:36:59; 2019/04/16 21:04:17;="00:27:18";1638;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;GIAN_SOFI;
 2828; 2019/04/17 10:32:29; 2019/04/17 12:22:47;="01:50:18";6618;309;[309] - Pause over RCS;Other;ELE_SC;539,88;GIAN_SOFI;
 2829; 2019/04/17 12:42:29; 2019/04/17 12:48:29;="00:06:00";360;309;[309] - Pause over RCS;Other;ELE_SC;14,90;GIAN_SOFI;
 2845; 2019/04/28 09:30:35; 2019/04/28 19:24:53;="09:54:18";35658;309;[309] - Pause over RCS;Other;LIM;4498,88;GIAN_SOFI;
 2899; 2019/04/30 12:49:48; 2019/04/30 13:17:36;="00:27:48";1668;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 2897; 2019/05/06 05:02:36; 2019/05/06 05:29:12;="00:26:36";1596;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 3032; 2019/05/17 08:12:14; 2019/05/17 13:55:20;="05:43:06";20586;-1;Unknown error;Other;DEV_SC;44,17;GIAN_SOFI;
 3033; 2019/05/17 13:55:20; 2019/05/17 14:01:56;="00:06:36";396;893;[893] - Heating slipring (H=0/PH=1);Slipring;ENV;6,38;;
 3034; 2019/05/17 16:12:44; 2019/05/17 16:42:44;="00:30:00";1800;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;96,48;;
 3113; 2019/05/29 12:18:44; 2019/05/29 12:56:38;="00:37:54";2274;-1;Unknown error;Other;DEV_SC;234,52;CAPU_GIOV;
 3212; 2019/06/03 12:27:00; 2019/06/03 12:53:36;="00:26:36";1596;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;13,15;;
