Date start:2018/06/22;Date stop:2021/03/10
 3628; 2019/07/03 18:54:33; 2019/07/03 19:24:21;="00:29:48";1788;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;71,91;;
 3718; 2019/07/23 11:16:30; 2019/07/23 15:09:24;="03:52:54";13974;-1;Unknown error;Other;DEV_SC;3329,65;GIAN_SOFI;
 3719; 2019/07/28 04:43:12; 2019/07/28 04:50:30;="00:07:18";438;356;[356] - Extreme yawerror;Yaw_system;ENV;234,17;;
 3737; 2019/07/30 21:21:31; 2019/07/30 21:59:37;="00:38:06";2286;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3774; 2019/08/15 21:01:34; 2019/08/15 21:28:04;="00:26:30";1590;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;9,67;;
 3827; 2019/08/21 21:00:55; 2019/08/21 21:55:07;="00:54:12";3252;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3894; 2019/08/27 15:58:05; 2019/08/27 16:34:44;="00:36:39";2199;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 4037; 2019/09/10 08:01:46; 2019/09/10 19:37:22;="11:35:36";41736;309;[309] - Pause over RCS;Other;ELE_SC;2730,79;CAPU_GIOV;
 4038; 2019/09/11 08:09:34; 2019/09/11 16:11:48;="08:02:14";28934;309;[309] - Pause over RCS;Electrical;ELE_SC;3398,07;CAPU_GIOV;
 4039; 2019/09/16 07:40:54; 2019/09/16 15:59:38;="08:18:44";29924;-1;Unknown error;Other;DEV_SC;311,31;GIAN_SOFI;
 4239; 2019/10/14 12:46:04; 2019/10/14 16:17:22;="03:31:18";12678;309;[309] - Pause over RCS;Other;DEV_SC;0,00;;
 4261; 2019/10/16 15:18:36; 2019/10/16 15:53:18;="00:34:42";2082;87;[87] - Pitch dev, min;Pitch_system;DEV_UN;23,88;;
 4262; 2019/10/17 11:17:09; 2019/10/17 14:32:33;="03:15:24";11724;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4440; 2019/12/01 11:57:51; 2019/12/01 12:09:03;="00:11:12";672;214;[214] - Low oil level;Other;DEV_UN;10,83;;
 4441; 2019/12/02 07:31:03; 2019/12/02 14:36:39;="07:05:36";25536;-1;Unknown error;Other;DEV_SC;4208,97;GIAN_SOFI;
 4522; 2019/12/10 16:27:29; 2019/12/10 17:05:41;="00:38:12";2292;144;[144] - High windspeed;Wind_out_of_range;ENV;522,82;;
 4523; 2019/12/10 17:47:23; 2019/12/10 17:54:41;="00:07:18";438;144;[144] - High windspeed;Wind_out_of_range;ENV;156,15;;
 4547; 2019/12/17 10:08:59; 2019/12/17 11:45:41;="01:36:42";5802;-1;Unknown error;Other;DEV_SC;455,77;GIAN_SOFI;
 4548; 2019/12/19 09:23:54; 2019/12/19 09:51:48;="00:27:54";1674;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;34,48;;
 4676; 2019/12/27 22:53:24; 2019/12/27 23:04:36;="00:11:12";672;214;[214] - Low oil level;Other;DEV_UN;83,84;;
 4677; 2019/12/28 21:24:12; 2019/12/28 22:15:36;="00:51:24";3084;144;[144] - High windspeed;Wind_out_of_range;ENV;186,72;;
 4678; 2019/12/28 22:23:30; 2019/12/28 23:39:30;="01:16:00";4560;144;[144] - High windspeed;Wind_out_of_range;ENV;650,05;;
 4679; 2019/12/29 01:46:00; 2019/12/29 09:13:12;="07:27:12";26832;156;[156] - Chock sensor trigged;Other;ENV;13430,97;GIAN_SOFI;
 4680; 2019/12/29 09:26:30; 2019/12/29 09:33:48;="00:07:18";438;189;[189] - Feedback Brake;Brake_system;ENV;86,64;GIAN_SOFI;
 4681; 2019/12/29 23:35:54; 2019/12/30 00:18:54;="00:43:00";2580;144;[144] - High windspeed;Wind_out_of_range;ENV;296,71;;
 4717; 2019/12/30 17:36:36; 2019/12/30 18:26:30;="00:49:54";2994;356;[356] - Extreme yawerror;Yaw_system;ENV;1179,03;;
 4797; 2020/01/05 22:48:48; 2020/01/05 23:48:06;="00:59:18";3558;156;[156] - Chock sensor trigged;Other;ENV;1976,67;GIAN_SOFI;
 4798; 2020/01/06 03:07:18; 2020/01/06 03:12:48;="00:05:30";330;891;[891] - Yaw prot,;Yaw_system;ENV;89,96;;
 4799; 2020/01/06 03:27:18; 2020/01/06 03:32:36;="00:05:18";318;891;[891] - Yaw prot,;Yaw_system;ENV;176,67;;
 4800; 2020/01/06 03:49:18; 2020/01/06 04:19:36;="00:30:18";1818;144;[144] - High windspeed;Wind_out_of_range;ENV;343,33;;
 4801; 2020/01/06 04:21:36; 2020/01/06 10:39:00;="06:17:24";22644;186;[186] - Thermoerror yawmotor F;Yaw_system;ENV;12579,67;MITO_MICH;
 4836; 2020/01/10 03:20:54; 2020/01/10 03:50:12;="00:29:18";1758;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4864; 2020/01/16 05:08:05; 2020/01/16 05:46:29;="00:38:24";2304;189;[189] - Feedback Brake;Brake_system;DEV_UN;19,33;;
 4865; 2020/01/16 06:27:41; 2020/01/16 07:19:47;="00:52:06";3126;189;[189] - Feedback Brake;Brake_system;DEV_UN;11,90;;
 4866; 2020/01/16 07:50:41; 2020/01/16 08:01:35;="00:10:54";654;214;[214] - Low oil level;Other;DEV_UN;27,07;;
 4876; 2020/01/27 13:09:50; 2020/01/27 13:35:02;="00:25:12";1512;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;0,16;;
 4877; 2020/01/27 13:49:26; 2020/01/27 15:44:50;="01:55:24";6924;-1;Unknown error;Other;DEV_SC;142,67;GIAN_SOFI;
 4985; 2020/02/06 00:50:05; 2020/02/06 00:55:11;="00:05:06";306;891;[891] - Yaw prot,;Yaw_system;ENV;170,00;;
 4986; 2020/02/06 01:00:59; 2020/02/06 01:08:53;="00:07:54";474;176;[176] - Error on all wind sensors;Other;ENV;0,00;GIAN_SOFI;
 4987; 2020/02/06 01:13:05; 2020/02/06 02:15:59;="01:02:54";3774;144;[144] - High windspeed;Wind_out_of_range;ENV;866,15;;
 4988; 2020/02/06 10:06:35; 2020/02/06 11:47:11;="01:40:36";6036;159;[159] - Ext, RPM guard;Other;ENV;3328,62;GIAN_SOFI;
 4989; 2020/02/06 13:15:47; 2020/02/06 13:37:11;="00:21:24";1284;144;[144] - High windspeed;Wind_out_of_range;ENV;572,82;;
 4990; 2020/02/06 16:12:17; 2020/02/06 16:18:29;="00:06:12";372;186;[186] - Thermoerror yawmotor F;Yaw_system;DEV_UN;206,67;;
 4991; 2020/02/06 16:58:53; 2020/02/06 17:04:05;="00:05:12";312;356;[356] - Extreme yawerror;Yaw_system;ENV;77,26;;
 5031; 2020/02/19 23:23:11; 2020/02/20 00:16:47;="00:53:36";3216;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5071; 2020/02/25 19:04:35; 2020/02/25 19:13:41;="00:09:06";546;186;[186] - Thermoerror yawmotor F;Yaw_system;DEV_UN;84,35;;
 5072; 2020/02/25 19:28:53; 2020/02/25 21:26:17;="01:57:24";7044;186;[186] - Thermoerror yawmotor F;Yaw_system;DEV_UN;2485,95;;
 5073; 2020/02/26 01:59:53; 2020/03/13 19:55:17;="401:55:24";1446924;186;[186] - Thermoerror yawmotor F;Yaw_system;DEV_UN;261820,28;;
 5124; 2020/03/14 13:39:11; 2020/03/14 13:50:53;="00:11:42";702;214;[214] - Low oil level;Other;DEV_UN;27,71;;
 5185; 2020/03/21 09:46:54; 2020/03/21 19:26:54;="09:40:00";34800;309;[309] - Pause over RCS;Other;LIM;1456,67;GIAN_SOFI;
 5336; 2020/03/26 05:10:15; 2020/03/26 05:15:21;="00:05:06";306;891;[891] - Yaw prot,;Yaw_system;ENV;170,00;;
 5337; 2020/03/26 06:20:57; 2020/03/26 08:04:15;="01:43:18";6198;156;[156] - Chock sensor trigged;Other;ENV;3416,95;GIAN_SOFI;
 5350; 2020/03/29 20:04:21; 2020/03/29 20:39:21;="00:35:00";2100;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5341; 2020/03/29 21:04:21; 2020/03/29 21:39:21;="00:35:00";2100;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5359; 2020/04/01 10:27:42; 2020/04/01 12:20:48;="01:53:06";6786;338;[338] - Slip: bove limits;Slipring;ENV;2658,15;GIAN_SOFI;
 5362; 2020/04/04 13:30:12; 2020/04/04 13:39:36;="00:09:24";564;163;[163] - Low workingpressure;Other;DEV_UN;109,04;;
 5363; 2020/04/05 03:43:48; 2020/04/05 07:07:00;="03:23:12";12192;156;[156] - Chock sensor trigged;Other;ENV;5879,62;GIAN_SOFI;
 5364; 2020/04/05 11:21:30; 2020/04/05 12:25:18;="01:03:48";3828;356;[356] - Extreme yawerror;Yaw_system;ENV;1368,19;;
 5517; 2020/04/11 11:16:17; 2020/04/11 18:16:06;="06:59:49";25189;309;[309] - Pause over RCS;Other;LIM;2411,34;GIAN_SOFI;
 5518; 2020/04/12 09:16:06; 2020/04/12 17:41:06;="08:25:00";30300;309;[309] - Pause over RCS;Other;LIM;1142,59;GIAN_SOFI;
 5616; 2020/04/15 04:39:08; 2020/04/15 04:47:50;="00:08:42";522;163;[163] - Low workingpressure;Other;DEV_UN;66,85;;
 5640; 2020/04/25 00:42:35; 2020/04/25 02:30:05;="01:47:30";6450;82;[82] - Pitch C ref;Pitch_system;DEV_UN;45,83;;
 5641; 2020/04/25 02:31:17; 2020/04/25 02:46:23;="00:15:06";906;309;[309] - Pause over RCS;Other;DEV_UN;0,00;GIAN_SOFI;
 5642; 2020/04/25 02:47:23; 2020/04/25 11:52:47;="09:05:24";32724;309;[309] - Pause over RCS;Other;DEV_UN;80,02;GIAN_SOFI;
 5681; 2020/05/01 08:45:35; 2020/05/01 16:50:17;="08:04:42";29082;309;[309] - Pause over RCS;Other;LIM;3238,18;GIAN_SOFI;
 5720; 2020/05/10 20:46:56; 2020/05/10 21:22:14;="00:35:18";2118;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;2,16;;
 5770; 2020/05/13 07:59:01; 2020/05/13 10:43:49;="02:44:48";9888;-1;Unknown error;Other;DEV_SC;167,29;GIAN_SOFI;
 5771; 2020/05/17 10:03:32; 2020/05/17 15:06:20;="05:02:48";18168;309;[309] - Pause over RCS;Other;LIM;3234,66;GIAN_SOFI;
 5837; 2020/05/24 10:26:23; 2020/05/24 18:01:41;="07:35:18";27318;309;[309] - Pause over RCS;Other;LIM;2321,28;GIAN_SOFI;
 5907; 2020/06/01 09:19:03; 2020/06/01 14:36:39;="05:17:36";19056;-1;Unknown error;Other;DEV_SC;4680,20;GIAN_SOFI;
 5908; 2020/06/03 15:49:06; 2020/06/03 16:15:36;="00:26:30";1590;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;55,95;;
 5958; 2020/06/09 10:44:01; 2020/06/09 12:41:49;="01:57:48";7068;-1;Unknown error;Other;DEV_SC;261,75;GIAN_SOFI;
 5960; 2020/06/11 18:23:54; 2020/06/11 20:08:54;="01:45:00";6300;169;[169] - Thermoerr: Nac, Fan;Temperature;DEV_UN;249,59;;
 5992; 2020/06/16 20:27:37; 2020/06/16 23:59:37;="03:32:00";12720;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 6037; 2020/06/23 07:09:58; 2020/06/23 17:52:22;="10:42:24";38544;309;[309] - Pause over RCS;Other;ELE_UN;8738,95;GIAN_SOFI;
 6092; 2020/07/02 07:20:25; 2020/07/02 14:51:55;="07:31:30";27090;-1;Unknown error;Other;DEV_SC;287,69;GASP_STEF;
 6093; 2020/07/03 07:22:44; 2020/07/03 14:21:20;="06:58:36";25116;-1;Unknown error;Other;DEV_SC;374,65;GASP_STEF;
 6161; 2020/07/08 11:24:26; 2020/07/08 15:26:44;="04:02:18";14538;-1;Unknown error;Other;DEV_SC;352,72;GIAN_SOFI;
 6162; 2020/07/09 14:50:26; 2020/07/09 15:17:14;="00:26:48";1608;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6307; 2020/07/21 15:11:02; 2020/07/21 15:42:38;="00:31:36";1896;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6308; 2020/07/22 08:11:08; 2020/07/22 09:12:32;="01:01:24";3684;-1;Unknown error;Other;DEV_SC;0,00;GASP_STEF;
 6356; 2020/08/01 19:02:17; 2020/08/01 19:29:05;="00:26:48";1608;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6574; 2020/09/01 07:53:31; 2020/09/01 17:47:19;="09:53:48";35628;309;[309] - Pause over RCS;Other;ELE_SC;396,17;MARC_NARD;
 6575; 2020/09/02 08:01:52; 2020/09/02 16:15:46;="08:13:54";29634;309;[309] - Pause over RCS;Other;ELE_SC;456,32;MARC_NARD;
 6576; 2020/09/02 20:14:52; 2020/09/02 20:50:34;="00:35:42";2142;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6788; 2020/09/24 14:58:30; 2020/09/24 16:32:48;="01:34:18";5658;-1;Unknown error;Other;DEV_O;552,55;GIAN_SOFI;
 6890; 2020/10/14 16:02:42; 2020/10/14 16:09:18;="00:06:36";396;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;30,47;;
 6993; 2020/10/29 07:16:13; 2020/10/29 16:54:37;="09:38:24";34704;-1;Unknown error;Other;DEV_SC;158,32;MARC_NARD;
 6994; 2020/10/30 11:31:37; 2020/10/30 14:51:43;="03:20:06";12006;-1;Unknown error;Other;DEV_SC;0,00;MARC_NARD;
 7053; 2020/11/04 17:38:55; 2020/11/04 18:21:07;="00:42:12";2532;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 7093; 2020/11/13 14:40:07; 2020/11/13 14:50:07;="00:10:00";600;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;0,00;;
 7307; 2020/11/20 15:06:32; 2020/11/20 16:39:26;="01:32:54";5574;153;[153] - Max generator RPM;Generator;DEV_UN;314,49;;
 7308; 2020/11/20 17:02:32; 2020/11/20 17:07:38;="00:05:06";306;891;[891] - Yaw prot,;Yaw_system;ENV;170,00;;
 7309; 2020/11/20 18:28:44; 2020/11/20 18:34:02;="00:05:18";318;891;[891] - Yaw prot,;Yaw_system;ENV;176,68;;
 7310; 2020/11/20 18:54:56; 2020/11/20 19:04:44;="00:09:48";588;144;[144] - High windspeed;Wind_out_of_range;ENV;157,83;;
 7311; 2020/11/20 23:00:14; 2020/11/20 23:06:08;="00:05:54";354;891;[891] - Yaw prot,;Yaw_system;ENV;196,66;;
 7312; 2020/11/20 23:16:50; 2020/11/20 23:21:56;="00:05:06";306;891;[891] - Yaw prot,;Yaw_system;ENV;0,00;;
 7313; 2020/11/20 23:29:56; 2020/11/20 23:50:14;="00:20:18";1218;144;[144] - High windspeed;Wind_out_of_range;ENV;333,33;;
 7314; 2020/11/20 23:59:08; 2020/11/21 08:15:20;="08:16:12";29772;144;[144] - High windspeed;Wind_out_of_range;ENV;873,34;;
 7315; 2020/11/21 08:27:26; 2020/11/21 08:41:50;="00:14:24";864;144;[144] - High windspeed;Wind_out_of_range;ENV;418,84;;
 7316; 2020/11/21 08:52:56; 2020/11/21 11:00:38;="02:07:42";7662;144;[144] - High windspeed;Wind_out_of_range;ENV;1021,15;;
 7317; 2020/11/21 12:41:56; 2020/11/21 14:25:20;="01:43:24";6204;144;[144] - High windspeed;Wind_out_of_range;ENV;1511,16;;
 7318; 2020/11/21 17:28:14; 2020/11/22 10:36:38;="17:08:24";61704;156;[156] - Chock sensor trigged;Other;DEV_UN;33758,42;;
 7470; 2020/12/14 14:00:50; 2020/12/14 15:56:45;="01:55:55";6955;-1;Unknown error;Other;DEV_SC;539,31;GASP_STEF;
 7567; 2020/12/28 14:41:18; 2020/12/28 14:50:16;="00:08:58";538;144;[144] - High windspeed;Wind_out_of_range;ENV;298,65;;
 7568; 2020/12/28 14:54:22; 2020/12/28 14:59:40;="00:05:18";318;891;[891] - Yaw prot,;Yaw_system;ENV;-;;
 7791; 2021/02/14 02:43:23; 2021/02/14 11:53:17;="09:09:54";32994;186;[186] - Thermoerror yawmotor F;Yaw_system;FMJ;15800,78;GASP_STEF;
 7792; 2021/02/14 14:39:35; 2021/02/15 12:57:17;="22:17:42";80262;156;[156] - Chock sensor trigged;Other;FMJ;37956,98;GASP_STEF;
 7899; 2021/02/22 12:51:41; 2021/02/22 13:18:11;="00:26:30";1590;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 7900; 2021/02/28 10:55:32; 2021/02/28 15:28:32;="04:33:00";16380;309;[309] - Pause over RCS;Other;LIM;304,94;MARC_NARD;
 7901; 2021/02/28 15:43:56; 2021/02/28 16:20:38;="00:36:42";2202;309;[309] - Pause over RCS;Other;LIM;602,49;MARC_NARD;
 WTG12;;;="940:22:37";3385357;;;;;305176,27;;
 174; 2018/07/27 07:57:39; 2018/07/27 14:09:27;="06:11:48";22308;-1;Unknown error;Other;DEV_SC;23,47;CAPU_GIOV;
 176; 2018/07/30 07:26:57; 2018/07/30 14:46:33;="07:19:36";26376;-1;Unknown error;Other;DEV_SC;115,13;CAPU_GIOV;
 249; 2018/07/31 07:24:15; 2018/07/31 14:53:21;="07:29:06";26946;-1;Unknown error;Other;DEV_SC;15,47;MITO_MICH;
 257; 2018/08/01 07:32:09; 2018/08/01 14:26:09;="06:54:00";24840;-1;Unknown error;Other;DEV_SC;47,26;MITO_MICH;
 258; 2018/08/01 23:56:27; 2018/08/13 08:00:18;="272:03:51";979431;336;[336] - Ext, High cur, Grid inv, L;Electrical;DEV_UN;0,00;MITO_MICH;
 282; 2018/08/13 09:27:24; 2018/08/14 09:39:20;="24:11:56";87116;318;[318] - Cannot syncronize RPM;Other;DEV_UN;61,85;;
 327; 2018/08/14 10:52:20; 2018/08/15 16:27:20;="29:35:00";106500;-1;Unknown error;Other;DEV_UN;196,45;ANDR_FANT;
 328; 2018/08/15 16:27:20; 2018/08/16 13:47:32;="21:20:12";76812;318;[318] - Cannot syncronize RPM;Other;DEV_UN;1967,52;;
 329; 2018/08/17 20:15:50; 2018/08/17 20:42:20;="00:26:30";1590;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;MITO_MICH;
 360; 2018/08/20 13:23:42; 2018/08/20 14:59:18;="01:35:36";5736;315;[315];Other;GRID;502,95;ANDR_FANT;
 432; 2018/08/23 17:50:37; 2018/08/23 17:58:07;="00:07:30";450;79;[79] - Max Yaw error;Yaw_system;ENV;249,25;;
 438; 2018/09/05 09:47:00; 2018/09/05 10:13:30;="00:26:30";1590;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 577; 2018/09/16 11:43:28; 2018/09/16 12:10:16;="00:26:48";1608;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 733; 2018/09/26 00:17:13; 2018/09/26 01:33:01;="01:15:48";4548;144;[144] - High windspeed;Wind_out_of_range;ENV;2193,34;;
 734; 2018/09/26 02:09:55; 2018/09/26 02:59:19;="00:49:24";2964;144;[144] - High windspeed;Wind_out_of_range;ENV;643,95;;
 735; 2018/09/26 04:24:49; 2018/09/26 04:34:31;="00:09:42";582;144;[144] - High windspeed;Wind_out_of_range;ENV;323,33;;
 869; 2018/10/09 07:50:56; 2018/10/09 17:16:02;="09:25:06";33906;309;[309] - Pause over RCS;Electrical;ELE_SC;43,08;GIAN_SOFI;
 870; 2018/10/10 08:11:32; 2018/10/10 15:50:02;="07:38:30";27510;309;[309] - Pause over RCS;Electrical;ELE_SC;9,76;GIAN_SOFI;
 930; 2018/10/11 07:53:20; 2018/10/11 16:05:56;="08:12:36";29556;309;[309] - Pause over RCS;Other;ELE_SC;0,00;GIAN_SOFI;
 931; 2018/10/12 08:18:08; 2018/10/12 11:09:20;="02:51:12";10272;309;[309] - Pause over RCS;Electrical;GRID;497,74;;
 948; 2018/10/18 09:28:17; 2018/10/20 15:25:23;="53:57:06";194226;202;[202] - Frequency error 1;Electrical;DEV_UN;99,72;GIAN_SOFI;
 1074; 2018/10/24 07:44:17; 2018/10/24 14:40:05;="06:55:48";24948;309;[309] - Pause over RCS;Other;FMJ;0,00;GIAN_SOFI;
 1275; 2018/10/29 13:55:06; 2018/10/29 14:11:24;="00:16:18";978;144;[144] - High windspeed;Wind_out_of_range;ENV;333,33;;
 1276; 2018/10/29 14:17:48; 2018/10/29 15:03:40;="00:45:52";2752;144;[144] - High windspeed;Wind_out_of_range;ENV;788,94;;
 1293; 2018/11/04 16:05:04; 2018/11/04 16:32:28;="00:27:24";1644;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;27,22;;
 1309; 2018/11/10 02:32:13; 2018/11/10 02:58:37;="00:26:24";1584;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;53,76;;
 1364; 2018/11/21 08:04:12; 2018/11/21 15:09:48;="07:05:36";25536;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 1628; 2018/12/30 12:33:45; 2018/12/30 13:00:15;="00:26:30";1590;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;56,33;;
 1830; 2019/01/02 21:21:48; 2019/01/03 13:05:48;="15:44:00";56640;338;[338] - Slip: bove limits;Slipring;FMJ;25067,43;GIAN_SOFI;
 1831; 2019/01/03 13:09:42; 2019/01/03 13:19:30;="00:09:48";588;897;[897] - Heating valve block (pause);Temperature;ENV;264,13;;
 1832; 2019/01/03 14:33:18; 2019/01/03 15:33:42;="01:00:24";3624;356;[356] - Extreme yawerror;Yaw_system;ENV;1856,25;;
 1833; 2019/01/03 17:37:42; 2019/01/05 13:53:13;="44:15:31";159331;153;[153] - Max generator RPM;Generator;FMJ;39630,90;GIAN_SOFI;
 1834; 2019/01/06 00:20:13; 2019/01/06 00:46:37;="00:26:24";1584;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;76,72;;
 1895; 2019/01/09 03:55:02; 2019/01/09 04:21:44;="00:26:42";1602;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 1939; 2019/01/16 07:20:05; 2019/01/16 08:30:53;="01:10:48";4248;-1;Unknown error;Other;DEV_SC;303,64;GIAN_SOFI;
 1940; 2019/01/16 13:25:47; 2019/01/16 14:45:59;="01:20:12";4812;-1;Unknown error;Other;DEV_SC;554,26;GIAN_SOFI;
 2071; 2019/01/21 14:36:27; 2019/01/21 15:12:58;="00:36:31";2191;-1;Unknown error;Other;DEV_SC;269,73;GIAN_SOFI;
 2072; 2019/01/27 07:25:58; 2019/01/27 13:56:28;="06:30:30";23430;309;[309] - Pause over RCS;Other;LIM;8257,64;GIAN_SOFI;
 2073; 2019/01/27 14:26:40; 2019/01/27 16:35:04;="02:08:24";7704;309;[309] - Pause over RCS;Other;LIM;1454,40;GIAN_SOFI;
 2137; 2019/01/29 16:37:20; 2019/01/29 17:57:50;="01:20:30";4830;309;[309] - Pause over RCS;Other;ELE_UN;106,08;GIAN_SOFI;
 2138; 2019/01/30 07:06:20; 2019/01/30 13:50:02;="06:43:42";24222;-1;Unknown error;Other;ELE_UN;1355,94;GIAN_SOFI;
 2239; 2019/02/06 07:47:13; 2019/02/06 07:56:55;="00:09:42";582;144;[144] - High windspeed;Wind_out_of_range;ENV;230,62;;
 2344; 2019/02/13 21:02:31; 2019/02/14 08:44:55;="11:42:24";42144;159;[159] - Ext, RPM guard;Other;ENV;20983,50;GIAN_SOFI;
 2345; 2019/02/15 18:18:07; 2019/02/16 07:49:31;="13:31:24";48684;159;[159] - Ext, RPM guard;Other;ENV;23006,90;GIAN_SOFI;
 2513; 2019/02/20 07:14:35; 2019/02/20 07:40:59;="00:26:24";1584;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;40,69;;
 2514; 2019/02/23 04:50:23; 2019/02/23 14:46:29;="09:56:06";35766;159;[159] - Ext, RPM guard;Other;ENV;15869,73;GIAN_SOFI;
 2515; 2019/02/23 18:32:42; 2019/02/23 21:41:30;="03:08:48";11328;144;[144] - High windspeed;Wind_out_of_range;ENV;626,66;;
 2516; 2019/02/23 23:53:30; 2019/02/24 02:24:06;="02:30:36";9036;144;[144] - High windspeed;Wind_out_of_range;ENV;803,38;;
 2517; 2019/02/24 03:53:06; 2019/02/24 04:13:06;="00:20:00";1200;144;[144] - High windspeed;Wind_out_of_range;ENV;436,72;;
 2638; 2019/03/12 00:57:43; 2019/03/12 01:03:19;="00:05:36";336;891;[891] - Yaw prot,;Yaw_system;ENV;186,66;;
 2639; 2019/03/12 01:23:01; 2019/03/12 01:28:07;="00:05:06";306;891;[891] - Yaw prot,;Yaw_system;ENV;170,01;;
 2640; 2019/03/12 01:32:43; 2019/03/12 14:05:52;="12:33:09";45189;159;[159] - Ext, RPM guard;Other;ENV;23407,32;GIAN_SOFI;
 2670; 2019/03/12 14:59:16; 2019/03/12 16:00:22;="01:01:06";3666;-1;Unknown error;Electrical;GRID;1975,63;;
 2671; 2019/03/12 16:00:22; 2019/03/12 16:09:22;="00:09:00";540;899;[899] - Grid volt above stop lim;Electrical;GRID;241,04;;
 2758; 2019/04/08 10:27:21; 2019/04/08 14:41:27;="04:14:06";15246;-1;Unknown error;Other;DEV_SC;828,83;GIAN_SOFI;
 2759; 2019/04/09 07:25:40; 2019/04/09 14:59:34;="07:33:54";27234;-1;Unknown error;Other;DEV_SC;38,67;GIAN_SOFI;
 2772; 2019/04/10 07:27:58; 2019/04/10 14:12:28;="06:44:30";24270;-1;Unknown error;Other;DEV_SC;1143,79;GIAN_SOFI;
 2779; 2019/04/11 07:28:59; 2019/04/11 10:06:41;="02:37:42";9462;-1;Unknown error;Other;DEV_SC;29,00;GIAN_SOFI;
 2830; 2019/04/17 10:32:29; 2019/04/17 12:22:41;="01:50:12";6612;309;[309] - Pause over RCS;Other;ELE_SC;570,09;GIAN_SOFI;
 2831; 2019/04/17 12:42:35; 2019/04/17 12:48:41;="00:06:06";366;309;[309] - Pause over RCS;Other;ELE_SC;15,15;GIAN_SOFI;
 2842; 2019/04/22 15:03:33; 2019/04/22 15:39:15;="00:35:42";2142;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;GIAN_SOFI;
 2846; 2019/04/28 09:30:47; 2019/04/28 19:17:35;="09:46:48";35208;309;[309] - Pause over RCS;Other;LIM;4517,02;GIAN_SOFI;
 2900; 2019/04/30 20:10:12; 2019/04/30 20:42:00;="00:31:48";1908;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;1,94;;
 2980; 2019/05/12 10:03:20; 2019/05/12 10:38:08;="00:34:48";2088;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;97,00;;
 3114; 2019/05/29 14:29:14; 2019/05/29 15:14:08;="00:44:54";2694;-1;Unknown error;Other;DEV_SC;1031,52;CAPU_GIOV;
 3434; 2019/06/23 02:36:05; 2019/06/23 03:03:05;="00:27:00";1620;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 3629; 2019/07/04 20:57:45; 2019/07/04 21:27:39;="00:29:54";1794;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 3687; 2019/07/17 12:14:54; 2019/07/17 14:48:00;="02:33:06";9186;-1;Unknown error;Other;DEV_SC;846,98;GIAN_SOFI;
 3688; 2019/07/22 04:57:30; 2019/07/22 05:24:06;="00:26:36";1596;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 3720; 2019/07/26 11:06:30; 2019/07/26 15:11:18;="04:04:48";14688;-1;Unknown error;Other;DEV_SC;195,14;GIAN_SOFI;
 3828; 2019/08/23 06:20:01; 2019/08/23 06:50:01;="00:30:00";1800;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;278,22;;
 3897; 2019/08/28 11:59:56; 2019/08/28 14:51:44;="02:51:48";10308;-1;Unknown error;Other;DEV_SC;73,17;GIAN_SOFI;
 3967; 2019/09/02 16:58:21; 2019/09/02 17:25:57;="00:27:36";1656;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;129,14;;
 4040; 2019/09/10 08:01:34; 2019/09/10 19:39:40;="11:38:06";41886;309;[309] - Pause over RCS;Other;ELE_SC;2768,55;CAPU_GIOV;
 4041; 2019/09/11 08:09:34; 2019/09/11 16:11:42;="08:02:08";28928;309;[309] - Pause over RCS;Electrical;ELE_SC;3880,77;CAPU_GIOV;
 4128; 2019/09/25 12:05:19; 2019/09/25 14:45:31;="02:40:12";9612;-1;Unknown error;Other;DEV_SC;545,00;GIAN_SOFI;
 4129; 2019/09/30 07:34:09; 2019/09/30 15:38:27;="08:04:18";29058;-1;Unknown error;Other;DEV_SC;3195,10;GIAN_SOFI;
 4263; 2019/10/20 14:37:46; 2019/10/20 16:22:40;="01:44:54";6294;-1;Unknown error;Other;DEV_SC;162,07;GIAN_SOFI;
 4292; 2019/10/25 09:10:59; 2019/10/25 12:40:23;="03:29:24";12564;-1;Unknown error;Other;DEV_SC;2604,44;GIAN_SOFI;
 4306; 2019/10/29 11:42:12; 2019/10/29 15:00:00;="03:17:48";11868;309;[309] - Pause over RCS;Other;DEV_SC;19,34;;
 4307; 2019/10/31 14:40:33; 2019/10/31 15:10:57;="00:30:24";1824;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;9,67;;
 4397; 2019/11/15 20:04:48; 2019/11/15 20:10:36;="00:05:48";348;144;[144] - High windspeed;Wind_out_of_range;ENV;193,33;;
 4398; 2019/11/17 08:03:12; 2019/11/17 08:58:06;="00:54:54";3294;154;[154] - Max rotor RPM;Rotor;ENV;1825,20;GIAN_SOFI;
 4524; 2019/12/14 09:43:53; 2019/12/14 10:10:11;="00:26:18";1578;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4549; 2019/12/18 13:42:00; 2019/12/18 14:34:00;="00:52:00";3120;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4550; 2019/12/18 14:34:00; 2019/12/18 14:42:36;="00:08:36";516;900;[900] - Pause through local keyboard;Other;DEV_SC;2,51;;
 4551; 2019/12/22 06:22:42; 2019/12/22 06:33:48;="00:11:06";666;144;[144] - High windspeed;Wind_out_of_range;ENV;370,01;;
 4683; 2019/12/27 09:00:06; 2019/12/27 09:31:06;="00:31:00";1860;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4684; 2019/12/28 21:54:24; 2019/12/28 22:06:54;="00:12:30";750;144;[144] - High windspeed;Wind_out_of_range;ENV;230,05;;
 4685; 2019/12/29 00:53:06; 2019/12/29 13:26:54;="12:33:48";45228;159;[159] - Ext, RPM guard;Other;ENV;18831,65;GIAN_SOFI;
 4802; 2020/01/06 03:57:18; 2020/01/06 04:18:12;="00:20:54";1254;144;[144] - High windspeed;Wind_out_of_range;ENV;273,39;;
 4837; 2020/01/10 22:41:00; 2020/01/10 23:07:24;="00:26:24";1584;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;18,38;;
 4992; 2020/02/06 09:19:29; 2020/02/06 12:10:35;="02:51:06";10266;159;[159] - Ext, RPM guard;Other;ENV;5673,48;GIAN_SOFI;
 5016; 2020/02/14 10:34:40; 2020/02/14 11:05:58;="00:31:18";1878;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;5,15;;
 5032; 2020/02/18 07:46:35; 2020/02/18 14:05:11;="06:18:36";22716;-1;Unknown error;Other;DEV_SC;70,97;GIAN_SOFI;
 5102; 2020/03/07 11:40:18; 2020/03/07 12:06:48;="00:26:30";1590;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;6,57;;
 5186; 2020/03/21 09:47:00; 2020/03/21 19:22:48;="09:35:48";34548;309;[309] - Pause over RCS;Other;LIM;1931,46;GIAN_SOFI;
 5352; 2020/03/30 06:20:48; 2020/03/30 06:47:54;="00:27:06";1626;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 5351; 2020/03/30 07:20:48; 2020/03/30 07:47:54;="00:27:06";1626;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 5365; 2020/04/03 06:21:54; 2020/04/03 06:48:24;="00:26:30";1590;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;38,36;;
 5519; 2020/04/11 11:16:35; 2020/04/11 18:16:06;="06:59:31";25171;309;[309] - Pause over RCS;Other;LIM;1800,22;GIAN_SOFI;
 5520; 2020/04/12 09:16:18; 2020/04/12 17:41:06;="08:24:48";30288;309;[309] - Pause over RCS;Other;LIM;1323,30;GIAN_SOFI;
 5682; 2020/05/01 08:45:47; 2020/05/01 16:50:17;="08:04:30";29070;309;[309] - Pause over RCS;Other;LIM;4231,87;GIAN_SOFI;
 5772; 2020/05/16 06:59:50; 2020/05/16 07:31:26;="00:31:36";1896;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 5773; 2020/05/17 10:03:38; 2020/05/17 15:06:14;="05:02:36";18156;309;[309] - Pause over RCS;Other;LIM;4967,74;GIAN_SOFI;
 5838; 2020/05/24 10:26:35; 2020/05/24 18:00:47;="07:34:12";27252;309;[309] - Pause over RCS;Other;LIM;2264,68;GIAN_SOFI;
 6039; 2020/06/23 07:10:04; 2020/06/23 17:52:28;="10:42:24";38544;309;[309] - Pause over RCS;Other;ELE_UN;8627,19;GIAN_SOFI;
 6041; 2020/06/25 17:34:53; 2020/06/25 18:01:47;="00:26:54";1614;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;475,70;;
 6309; 2020/07/21 09:28:26; 2020/07/21 10:29:50;="01:01:24";3684;-1;Unknown error;Other;DEV_SC;9,67;GASP_STEF;
 6310; 2020/07/21 10:29:50; 2020/07/21 10:35:08;="00:05:18";318;900;[900] - Pause through local keyboard;Other;DEV_SC;0,00;;
 6311; 2020/07/22 00:15:26; 2020/07/22 02:21:26;="02:06:00";7560;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6363; 2020/07/30 07:21:05; 2020/07/30 14:52:47;="07:31:42";27102;-1;Unknown error;Other;DEV_SC;671,63;GASP_STEF;
 6364; 2020/07/31 07:26:11; 2020/07/31 12:46:05;="05:19:54";19194;-1;Unknown error;Other;DEV_SC;44,11;GASP_STEF;
 6365; 2020/07/31 14:14:53; 2020/07/31 14:45:17;="00:30:24";1824;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;434,23;;
 6435; 2020/08/15 12:40:55; 2020/08/15 12:46:13;="00:05:18";318;79;[79] - Max Yaw error;Yaw_system;DEV_UN;176,40;;
 6447; 2020/08/17 13:33:25; 2020/08/17 15:31:13;="01:57:48";7068;-1;Unknown error;Other;DEV_SC;871,25;GIAN_SOFI;
 6578; 2020/09/01 07:53:37; 2020/09/01 17:48:19;="09:54:42";35682;309;[309] - Pause over RCS;Other;ELE_SC;378,00;MARC_NARD;
 6579; 2020/09/02 08:01:52; 2020/09/02 16:15:10;="08:13:18";29598;309;[309] - Pause over RCS;Other;ELE_SC;454,83;MARC_NARD;
 6744; 2020/09/19 13:02:21; 2020/09/19 13:30:21;="00:28:00";1680;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;19,33;;
 6790; 2020/09/22 08:58:44; 2020/09/22 16:49:02;="07:50:18";28218;-1;Unknown error;Other;FMJ;1578,69;GIAN_SOFI;
 6791; 2020/09/22 16:49:02; 2020/09/22 19:36:56;="02:47:54";10074;900;[900] - Pause through local keyboard;Other;DEV_SC;635,14;;
 6792; 2020/09/23 08:16:12; 2020/09/23 16:39:24;="08:23:12";30192;-1;Unknown error;Other;FMJ;2451,27;GIAN_SOFI;
 6793; 2020/09/23 16:39:24; 2020/09/24 00:02:06;="07:22:42";26562;900;[900] - Pause through local keyboard;Other;FMJ;3408,30;GIAN_SOFI;
 6935; 2020/10/22 07:47:03; 2020/10/22 17:32:33;="09:45:30";35130;-1;Unknown error;Other;FMJ;21,80;GIAN_SOFI;
 6936; 2020/10/22 17:32:33; 2020/10/23 20:05:15;="26:32:42";95562;900;[900] - Pause through local keyboard;Other;FMJ;1115,61;GIAN_SOFI;
 7055; 2020/11/05 07:36:49; 2020/11/05 11:13:19;="03:36:30";12990;-1;Unknown error;Other;DEV_SC;0,00;GASP_STEF;
 7056; 2020/11/05 11:13:19; 2020/11/05 11:46:01;="00:32:42";1962;900;[900] - Pause through local keyboard;Other;DEV_SC;0,00;GASP_STEF;
 7319; 2020/11/20 15:18:02; 2020/11/20 16:32:44;="01:14:42";4482;144;[144] - High windspeed;Wind_out_of_range;ENV;1823,33;;
 7320; 2020/11/21 01:35:32; 2020/11/21 05:17:50;="03:42:18";13338;144;[144] - High windspeed;Wind_out_of_range;ENV;6076,66;;
 7321; 2020/11/21 05:53:26; 2020/11/21 08:58:08;="03:04:42";11082;144;[144] - High windspeed;Wind_out_of_range;ENV;4271,15;;
 7332; 2020/11/24 11:19:13; 2020/11/24 15:54:25;="04:35:12";16512;-1;Unknown error;Other;DEV_SC;4048,65;GASP_STEF;
 7333; 2020/11/25 07:18:13; 2020/11/25 15:08:31;="07:50:18";28218;-1;Unknown error;Other;DEV_SC;498,23;GASP_STEF;
 7408; 2020/12/01 12:46:38; 2020/12/01 15:43:14;="02:56:36";10596;-1;Unknown error;Other;DEV_SC;89,21;GASP_STEF;
 7409; 2020/12/02 07:17:27; 2020/12/02 10:18:39;="03:01:12";10872;-1;Unknown error;Other;DEV_SC;427,66;GASP_STEF;
 7472; 2020/12/17 07:15:46; 2020/12/17 09:18:16;="02:02:30";7350;-1;Unknown error;Other;DEV_SC;0,00;GASP_STEF;
 7473; 2020/12/19 16:25:34; 2020/12/19 16:51:58;="00:26:24";1584;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;9,67;;
 7570; 2020/12/28 15:05:52; 2020/12/28 15:49:28;="00:43:36";2616;144;[144] - High windspeed;Wind_out_of_range;ENV;453,33;;
 7666; 2021/01/27 02:34:17; 2021/01/27 03:26:01;="00:51:44";3104;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 7793; 2021/02/14 03:09:23; 2021/02/14 03:21:53;="00:12:30";750;144;[144] - High windspeed;Wind_out_of_range;ENV;416,67;;
 7794; 2021/02/14 04:01:47; 2021/02/14 04:28:53;="00:27:06";1626;144;[144] - High windspeed;Wind_out_of_range;ENV;629,49;;
 7795; 2021/02/14 08:11:29; 2021/02/14 08:25:35;="00:14:06";846;144;[144] - High windspeed;Wind_out_of_range;ENV;469,99;;
 7796; 2021/02/14 20:55:59; 2021/02/15 07:35:29;="10:39:30";38370;356;[356] - Extreme yawerror;Yaw_system;ENV;20909,43;;
 7902; 2021/02/26 14:37:02; 2021/02/26 15:03:32;="00:26:30";1590;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 7903; 2021/02/28 10:55:38; 2021/02/28 15:28:32;="04:32:54";16374;309;[309] - Pause over RCS;Other;LIM;318,05;MARC_NARD;
 7904; 2021/02/28 15:42:26; 2021/02/28 16:21:08;="00:38:42";2322;309;[309] - Pause over RCS;Other;LIM;896,85;MARC_NARD;
 WTG13;;;="1284:43:00";4624980;;;;;889053,81;;
 31; 2018/07/05 07:16:42; 2018/07/05 14:34:06;="07:17:24";26244;-1;Unknown error;Other;DEV_SC;47,58;GIAN_SOFI;
 86; 2018/07/11 19:04:59; 2018/07/11 22:00:20;="02:55:21";10521;102;[102] - Emergency circuit open;Electrical;DEV_UN;1807,42;CAPU_GIOV;
 177; 2018/07/25 15:46:02; 2018/07/25 15:51:08;="00:05:06";306;309;[309] - Pause over RCS;Other;DEV_O;23,54;CAPU_GIOV;
 261; 2018/08/06 07:44:00; 2018/08/06 13:48:36;="06:04:36";21876;-1;Unknown error;Other;DEV_SC;8,31;MITO_MICH;
 283; 2018/08/06 17:08:06; 2018/08/06 17:41:18;="00:33:12";1992;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;1,84;MITO_MICH;
 284; 2018/08/07 07:36:37; 2018/08/07 14:44:36;="07:07:59";25679;-1;Unknown error;Other;DEV_SC;0,00;MITO_MICH;
 285; 2018/08/08 07:32:33; 2018/08/08 14:45:21;="07:12:48";25968;-1;Unknown error;Other;DEV_SC;24,71;MITO_MICH;
 286; 2018/08/09 07:32:39; 2018/08/09 13:58:20;="06:25:41";23141;-1;Unknown error;Other;DEV_SC;8,06;MITO_MICH;
 331; 2018/08/17 15:09:02; 2018/08/17 15:37:02;="00:28:00";1680;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;6,80;MITO_MICH;
 361; 2018/08/20 13:23:48; 2018/08/20 14:48:48;="01:25:00";5100;315;[315];Other;GRID;123,62;ANDR_FANT;
 362; 2018/08/20 14:48:48; 2018/08/20 14:59:12;="00:10:24";624;899;[899] - Grid volt above stop lim;Electrical;GRID;109,71;;
 433; 2018/08/23 17:50:25; 2018/08/23 17:57:43;="00:07:18";438;79;[79] - Max Yaw error;Yaw_system;ENV;242,61;;
 434; 2018/08/30 18:45:48; 2018/08/30 19:12:48;="00:27:00";1620;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;2,71;;
 736; 2018/09/26 00:06:07; 2018/09/26 01:56:55;="01:50:48";6648;144;[144] - High windspeed;Wind_out_of_range;ENV;3359,99;;
 737; 2018/09/26 07:07:55; 2018/09/26 07:34:55;="00:27:00";1620;180;[180] - No yawpulses;Yaw_system;DEV_UN;853,54;;
 812; 2018/10/04 02:47:44; 2018/10/04 03:08:50;="00:21:06";1266;186;[186] - Thermoerror yawmotor F;Yaw_system;DEV_UN;564,73;;
 813; 2018/10/04 03:12:02; 2018/10/04 14:58:14;="11:46:12";42372;186;[186] - Thermoerror yawmotor F;Yaw_system;DEV_UN;8293,74;;
 871; 2018/10/09 07:50:56; 2018/10/09 17:22:38;="09:31:42";34302;309;[309] - Pause over RCS;Electrical;ELE_SC;38,72;GIAN_SOFI;
 872; 2018/10/10 08:11:32; 2018/10/10 15:49:38;="07:38:06";27486;309;[309] - Pause over RCS;Electrical;ELE_SC;32,11;GIAN_SOFI;
 932; 2018/10/11 07:53:20; 2018/10/11 16:06:02;="08:12:42";29562;309;[309] - Pause over RCS;Other;ELE_SC;0,00;GIAN_SOFI;
 933; 2018/10/12 08:18:08; 2018/10/12 11:04:44;="02:46:36";9996;309;[309] - Pause over RCS;Electrical;GRID;320,09;;
 949; 2018/10/17 13:59:17; 2018/10/17 16:41:41;="02:42:24";9744;-1;Unknown error;Other;DEV_SC;29,43;GIAN_SOFI;
 980; 2018/10/20 12:43:59; 2018/10/20 15:12:53;="02:28:54";8934;899;[899] - Grid volt above stop lim;Electrical;DEV_UN;177,99;GIAN_SOFI;
 1075; 2018/10/22 22:17:59; 2018/10/22 23:27:05;="01:09:06";4146;180;[180] - No yawpulses;Yaw_system;DEV_UN;1997,26;;
 1076; 2018/10/23 06:44:35; 2018/10/23 17:38:05;="10:53:30";39210;186;[186] - Thermoerror yawmotor F;Yaw_system;DEV_UN;8423,79;;
 1077; 2018/10/24 07:44:17; 2018/10/24 14:39:17;="06:55:00";24900;309;[309] - Pause over RCS;Other;FMJ;0,00;GIAN_SOFI;
 1078; 2018/10/27 19:06:09; 2018/10/27 19:14:25;="00:08:16";496;727;[727] - No RT Rotor HW Error L;Rotor;DEV_UN;0,00;;
 1079; 2018/10/27 19:17:22; 2018/10/27 19:55:11;="00:37:49";2269;328;[328] - Rotor inv, HW error L;Rotor;DEV_UN;0,00;;
 1080; 2018/10/27 19:58:59; 2018/11/01 11:14:52;="112:15:53";404153;100;[100] - Too many auto-restarts;Other;DEV_UN;176,26;;
 1310; 2018/11/10 12:21:19; 2018/11/10 12:48:13;="00:26:54";1614;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 1366; 2018/11/20 00:40:01; 2018/11/20 01:07:55;="00:27:54";1674;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;55,75;;
 1368; 2018/11/23 07:26:06; 2018/11/23 14:50:30;="07:24:24";26664;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 1587; 2018/12/19 13:31:06; 2018/12/19 13:41:42;="00:10:36";636;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;10,25;;
 1589; 2018/12/21 19:53:48; 2018/12/22 12:35:26;="16:41:38";60098;189;[189] - Feedback Brake;Brake_system;DEV_UN;9454,99;;
 1633; 2018/12/31 21:29:28; 2018/12/31 21:37:16;="00:07:48";468;430;[430] - Transm: osc,;Other;ENV;67,39;CAPU_GIOV;
 1837; 2019/01/01 01:12:46; 2019/01/01 01:51:52;="00:39:06";2346;356;[356] - Extreme yawerror;Yaw_system;ENV;1207,81;;
 1838; 2019/01/01 03:22:10; 2019/01/01 05:29:46;="02:07:36";7656;356;[356] - Extreme yawerror;Yaw_system;ENV;3653,77;;
 1839; 2019/01/01 06:11:22; 2019/01/01 06:23:10;="00:11:48";708;356;[356] - Extreme yawerror;Yaw_system;ENV;283,20;;
 1840; 2019/01/01 06:43:10; 2019/01/01 06:53:34;="00:10:24";624;356;[356] - Extreme yawerror;Yaw_system;ENV;303,25;;
 1841; 2019/01/01 07:21:52; 2019/01/01 09:28:16;="02:06:24";7584;356;[356] - Extreme yawerror;Yaw_system;ENV;3972,54;;
 1842; 2019/01/01 10:13:46; 2019/01/01 11:11:34;="00:57:48";3468;180;[180] - No yawpulses;Yaw_system;DEV_UN;1926,60;GIAN_SOFI;
 1843; 2019/01/01 12:00:28; 2019/01/01 12:29:22;="00:28:54";1734;180;[180] - No yawpulses;Yaw_system;DEV_UN;959,70;;
 1844; 2019/01/02 10:08:00; 2019/01/06 12:03:49;="97:55:49";352549;-1;Unknown error;Other;DEV_UN;56822,00;GIAN_SOFI;
 1846; 2019/01/07 08:00:07; 2019/01/07 09:08:31;="01:08:24";4104;-1;Unknown error;Other;ERR;1529,95;;
 1896; 2019/01/07 13:45:25; 2019/01/07 14:15:19;="00:29:54";1794;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;30,71;;
 1941; 2019/01/17 03:02:24; 2019/01/17 03:32:24;="00:30:00";1800;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;47,81;;
 2074; 2019/01/21 09:42:30; 2019/01/21 10:34:24;="00:51:54";3114;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 2075; 2019/01/21 14:36:27; 2019/01/21 15:13:00;="00:36:33";2193;-1;Unknown error;Other;DEV_SC;486,56;GIAN_SOFI;
 2076; 2019/01/24 23:56:17; 2019/01/25 01:19:53;="01:23:36";5016;356;[356] - Extreme yawerror;Yaw_system;ENV;2510,40;;
 2077; 2019/01/27 07:25:58; 2019/01/27 13:56:28;="06:30:30";23430;309;[309] - Pause over RCS;Other;LIM;7008,19;GIAN_SOFI;
 2078; 2019/01/27 14:26:46; 2019/01/27 16:40:40;="02:13:54";8034;309;[309] - Pause over RCS;Other;LIM;1426,24;GIAN_SOFI;
 2139; 2019/01/29 16:37:20; 2019/01/29 17:55:56;="01:18:36";4716;309;[309] - Pause over RCS;Other;ELE_UN;100,69;GIAN_SOFI;
 2140; 2019/01/30 07:06:20; 2019/01/30 13:55:14;="06:48:54";24534;309;[309] - Pause over RCS;Other;ELE_UN;1144,17;GIAN_SOFI;
 2240; 2019/02/06 12:32:55; 2019/02/08 16:40:20;="52:07:25";187645;356;[356] - Extreme yawerror;Yaw_system;DEV_UN;29380,45;CAPU_GIOV;
 2346; 2019/02/12 03:08:35; 2019/02/12 07:04:59;="03:56:24";14184;356;[356] - Extreme yawerror;Yaw_system;ENV;7159,27;;
 2347; 2019/02/13 20:28:25; 2019/02/13 22:53:37;="02:25:12";8712;356;[356] - Extreme yawerror;Yaw_system;ENV;2002,77;;
 2348; 2019/02/15 18:10:31; 2019/02/15 23:23:07;="05:12:36";18756;356;[356] - Extreme yawerror;Yaw_system;ENV;8793,59;GIAN_SOFI;
 2518; 2019/02/23 00:07:17; 2019/02/23 06:31:59;="06:24:42";23082;356;[356] - Extreme yawerror;Yaw_system;ENV;8390,33;GIAN_SOFI;
 2519; 2019/02/23 07:00:35; 2019/02/23 11:08:29;="04:07:54";14874;356;[356] - Extreme yawerror;Yaw_system;ENV;8098,00;GIAN_SOFI;
 2520; 2019/02/23 11:11:29; 2019/02/23 12:22:29;="01:11:00";4260;929;[929] - No Pitch Hydraulic Power;Pitch_system;ENV;2365,65;GIAN_SOFI;
 2521; 2019/02/23 12:24:05; 2019/03/02 12:31:43;="168:07:38";605258;338;[338] - Slip: bove limits;Slipring;DEV_UN;170157,45;;
 2641; 2019/03/12 01:00:19; 2019/03/12 01:20:13;="00:19:54";1194;338;[338] - Slip: bove limits;Slipring;DEV_UN;429,96;;
 2642; 2019/03/12 02:11:25; 2019/03/12 02:23:37;="00:12:12";732;356;[356] - Extreme yawerror;Yaw_system;ENV;342,89;;
 2643; 2019/03/12 02:39:07; 2019/03/12 10:47:04;="08:07:57";29277;315;[315] - ExEx low voltage L;Electrical;GRID;16096,46;;
 2672; 2019/03/12 14:59:16; 2019/03/12 16:01:10;="01:01:54";3714;-1;Unknown error;Electrical;GRID;285,77;;
 2673; 2019/03/12 16:01:10; 2019/03/12 17:15:40;="01:14:30";4470;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;437,52;;
 2687; 2019/03/21 15:07:00; 2019/03/22 17:45:00;="26:38:00";95880;180;[180] - No yawpulses;Yaw_system;DEV_UN;45543,48;;
 2712; 2019/03/26 15:54:48; 2019/03/26 16:26:18;="00:31:30";1890;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;866,61;;
 2741; 2019/03/29 07:27:24; 2019/03/29 12:56:42;="05:29:18";19758;-1;Unknown error;Other;DEV_SC;8410,25;GIAN_SOFI;
 2742; 2019/03/30 00:56:24; 2019/03/30 08:40:12;="07:43:48";27828;180;[180] - No yawpulses;Yaw_system;DEV_UN;1195,81;;
 2773; 2019/04/09 16:39:46; 2019/04/09 17:13:58;="00:34:12";2052;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;96,41;;
 2780; 2019/04/11 07:26:35; 2019/04/11 15:07:28;="07:40:53";27653;-1;Unknown error;Other;DEV_SC;140,21;GIAN_SOFI;
 2783; 2019/04/12 07:37:04; 2019/04/12 14:19:16;="06:42:12";24132;-1;Unknown error;Other;DEV_SC;2106,05;GIAN_SOFI;
 2832; 2019/04/17 10:32:29; 2019/04/17 12:22:59;="01:50:30";6630;309;[309] - Pause over RCS;Other;ELE_SC;778,52;GIAN_SOFI;
 2833; 2019/04/17 12:42:35; 2019/04/17 12:48:23;="00:05:48";348;309;[309] - Pause over RCS;Other;ELE_SC;26,78;GIAN_SOFI;
 2847; 2019/04/28 09:30:59; 2019/04/28 19:17:11;="09:46:12";35172;309;[309] - Pause over RCS;Other;LIM;4113,17;GIAN_SOFI;
 2874; 2019/04/29 09:24:05; 2019/04/29 14:46:30;="05:22:25";19345;-1;Unknown error;Other;DEV_SC;1282,17;GIAN_SOFI;
 2882; 2019/04/29 14:46:30; 2019/04/29 14:52:24;="00:05:54";354;900;[900] - Pause through local keyboard;Other;ENV;0,00;;
 2883; 2019/04/30 07:19:12; 2019/04/30 10:39:18;="03:20:06";12006;-1;Unknown error;Other;DEV_SC;167,00;GIAN_SOFI;
 2901; 2019/04/30 10:39:18; 2019/04/30 11:03:00;="00:23:42";1422;900;[900] - Pause through local keyboard;Other;DEV_SC;0,00;GIAN_SOFI;
 2921; 2019/05/07 11:41:54; 2019/05/07 12:09:12;="00:27:18";1638;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;9,67;;
 3036; 2019/05/14 07:29:18; 2019/05/14 07:57:42;="00:28:24";1704;87;[87] - Pitch dev, min;Pitch_system;DEV_UN;667,41;;
 3115; 2019/05/29 16:04:02; 2019/05/29 16:37:14;="00:33:12";1992;-1;Unknown error;Other;DEV_SC;345,95;CAPU_GIOV;
 3259; 2019/06/04 19:05:19; 2019/06/04 19:34:49;="00:29:30";1770;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3435; 2019/06/21 07:59:09; 2019/06/21 11:54:27;="03:55:18";14118;-1;Unknown error;Other;OTH;0,00;GIAN_SOFI;
 3631; 2019/07/03 19:38:03; 2019/07/03 20:04:57;="00:26:54";1614;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;9,67;;
 3632; 2019/07/05 11:42:33; 2019/07/05 11:50:18;="00:07:45";465;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;0,00;;
 3664; 2019/07/13 15:34:53; 2019/07/13 15:39:59;="00:05:06";306;338;[338] - Slip: bove limits;Slipring;ENV;12,67;GIAN_SOFI;
 3689; 2019/07/18 07:58:42; 2019/07/18 10:10:36;="02:11:54";7914;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 3721; 2019/07/26 10:01:12; 2019/07/26 10:28:30;="00:27:18";1638;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3722; 2019/07/28 04:45:54; 2019/07/28 04:52:00;="00:06:06";366;356;[356] - Extreme yawerror;Yaw_system;ENV;185,47;;
 3723; 2019/07/29 07:34:42; 2019/07/29 10:59:30;="03:24:48";12288;-1;Unknown error;Other;DEV_SC;159,33;GIAN_SOFI;
 3738; 2019/07/30 21:06:49; 2019/07/30 22:23:37;="01:16:48";4608;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3777; 2019/08/14 15:42:40; 2019/08/14 16:12:10;="00:29:30";1770;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;62,14;;
 3829; 2019/08/26 13:38:52; 2019/08/26 14:06:16;="00:27:24";1644;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;9,67;;
 3900; 2019/08/30 09:11:18; 2019/08/30 10:36:06;="01:24:48";5088;-1;Unknown error;Other;DEV_SC;418,17;GIAN_SOFI;
 3968; 2019/09/05 10:49:12; 2019/09/05 11:20:54;="00:31:42";1902;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 4042; 2019/09/10 08:01:40; 2019/09/10 19:37:34;="11:35:54";41754;309;[309] - Pause over RCS;Other;ELE_SC;2774,18;CAPU_GIOV;
 4043; 2019/09/11 08:09:34; 2019/09/11 16:11:48;="08:02:14";28934;309;[309] - Pause over RCS;Electrical;ELE_SC;4371,12;CAPU_GIOV;
 4130; 2019/09/26 07:40:13; 2019/09/26 15:32:55;="07:52:42";28362;-1;Unknown error;Other;DEV_SC;67,46;GIAN_SOFI;
 4197; 2019/10/01 07:28:49; 2019/10/01 15:40:19;="08:11:30";29490;-1;Unknown error;Other;DEV_SC;795,62;GIAN_SOFI;
 4308; 2019/10/28 11:00:12; 2019/10/28 15:51:54;="04:51:42";17502;-1;Unknown error;Other;DEV_SC;19,33;GIAN_SOFI;
 4309; 2019/10/28 15:51:54; 2019/10/28 15:58:42;="00:06:48";408;900;[900] - Pause through local keyboard;Other;DEV_SC;0,00;;
 4310; 2019/10/29 11:42:12; 2019/10/29 14:56:24;="03:14:12";11652;309;[309] - Pause over RCS;Other;DEV_SC;15,85;;
 4400; 2019/11/12 14:47:13; 2019/11/12 15:04:43;="00:17:30";1050;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;2,69;;
 4401; 2019/11/12 15:05:55; 2019/11/12 15:15:07;="00:09:12";552;309;[309] - Pause over RCS;Other;DEV_SC;12,71;;
 4438; 2019/11/26 11:22:11; 2019/11/26 11:51:53;="00:29:42";1782;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;9,67;;
 4439; 2019/11/28 02:52:54; 2019/11/28 08:32:06;="05:39:12";20352;102;[102] - Emergency circuit open;Electrical;DEV_UN;3571,04;GIAN_SOFI;
 4525; 2019/12/10 16:56:29; 2019/12/11 08:31:11;="15:34:42";56082;102;[102] - Emergency circuit open;Electrical;DEV_UN;29781,95;GIAN_SOFI;
 4687; 2019/12/27 02:16:48; 2019/12/27 04:39:06;="02:22:18";8538;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4689; 2019/12/27 11:06:12; 2019/12/27 11:13:12;="00:07:00";420;893;[893] - Heating slipring (H=0/PH=1);Slipring;ENV;0,00;;
 4690; 2019/12/28 21:49:48; 2019/12/28 22:32:18;="00:42:30";2550;186;[186] - Thermoerror yawmotor F;Yaw_system;DEV_UN;1416,67;;
 4691; 2019/12/28 22:53:48; 2019/12/28 23:01:00;="00:07:12";432;356;[356] - Extreme yawerror;Yaw_system;ENV;240,01;;
 4692; 2019/12/28 23:03:12; 2019/12/28 23:50:18;="00:47:06";2826;356;[356] - Extreme yawerror;Yaw_system;ENV;1537,09;;
 4693; 2019/12/29 00:15:48; 2019/12/29 01:01:54;="00:46:06";2766;356;[356] - Extreme yawerror;Yaw_system;ENV;1536,29;;
 4694; 2019/12/29 01:09:00; 2019/12/31 13:10:30;="60:01:30";216090;180;[180] - No yawpulses;Yaw_system;DEV_UN;89648,62;;
 4803; 2020/01/05 18:19:36; 2020/01/05 18:41:42;="00:22:06";1326;356;[356] - Extreme yawerror;Yaw_system;ENV;490,45;;
 4804; 2020/01/05 18:48:54; 2020/01/05 23:51:06;="05:02:12";18132;180;[180] - No yawpulses;Yaw_system;ENV;9938,48;MITO_MICH;
 4805; 2020/01/06 00:24:54; 2020/01/06 10:32:54;="10:08:00";36480;356;[356] - Extreme yawerror;Yaw_system;ENV;20266,66;;
 4806; 2020/01/06 10:41:12; 2020/01/06 10:48:24;="00:07:12";432;180;[180] - No yawpulses;Yaw_system;ENV;239,87;MITO_MICH;
 4807; 2020/01/06 11:37:06; 2020/01/07 16:12:48;="28:35:42";102942;180;[180] - No yawpulses;Yaw_system;ENV;23916,75;MITO_MICH;
 4993; 2020/02/04 23:34:28; 2020/02/05 03:31:22;="03:56:54";14214;338;[338] - Slip: bove limits;Slipring;DEV_UN;980,58;;
 4994; 2020/02/05 19:29:34; 2020/02/05 19:36:46;="00:07:12";432;163;[163] - Low workingpressure;Other;DEV_UN;83,52;;
 4995; 2020/02/06 08:25:59; 2020/02/07 11:48:53;="27:22:54";98574;180;[180] - No yawpulses;Yaw_system;DEV_UN;23685,28;;
 5033; 2020/02/19 07:34:17; 2020/02/19 10:26:05;="02:51:48";10308;-1;Unknown error;Other;DEV_SC;107,61;GIAN_SOFI;
 5034; 2020/02/24 02:51:03; 2020/02/26 12:48:30;="57:57:27";208647;186;[186] - Thermoerror yawmotor F;Yaw_system;DEV_UN;37675,56;;
 5104; 2020/03/08 11:03:36; 2020/03/08 11:34:48;="00:31:12";1872;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;74,52;;
 5187; 2020/03/21 09:47:12; 2020/03/21 19:16:18;="09:29:06";34146;309;[309] - Pause over RCS;Other;LIM;2062,63;GIAN_SOFI;
 5353; 2020/03/30 15:15:24; 2020/03/30 15:21:54;="00:06:30";390;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;35,84;;
 5354; 2020/03/30 16:15:24; 2020/03/30 16:45:06;="00:29:42";1782;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;43,88;;
 5521; 2020/04/11 11:16:41; 2020/04/11 18:16:06;="06:59:25";25165;309;[309] - Pause over RCS;Other;LIM;1764,68;GIAN_SOFI;
 5522; 2020/04/12 09:16:24; 2020/04/12 17:41:00;="08:24:36";30276;309;[309] - Pause over RCS;Other;LIM;1425,62;GIAN_SOFI;
 5683; 2020/05/01 08:46:05; 2020/05/01 16:50:59;="08:04:54";29094;309;[309] - Pause over RCS;Other;LIM;4789,11;GIAN_SOFI;
 5774; 2020/05/17 10:03:56; 2020/05/17 15:06:20;="05:02:24";18144;309;[309] - Pause over RCS;Other;LIM;3693,23;GIAN_SOFI;
 5839; 2020/05/21 23:24:41; 2020/05/21 23:39:17;="00:14:36";876;180;[180] - No yawpulses;Yaw_system;DEV_UN;23,06;;
 5840; 2020/05/24 10:26:41; 2020/05/24 18:00:47;="07:34:06";27246;309;[309] - Pause over RCS;Other;LIM;2459,06;GIAN_SOFI;
 5963; 2020/06/10 11:22:49; 2020/06/10 15:27:31;="04:04:42";14682;-1;Unknown error;Other;DEV_SC;2975,03;GIAN_SOFI;
 5965; 2020/06/11 13:08:42; 2020/06/11 14:45:24;="01:36:42";5802;-1;Unknown error;Other;DEV_SC;565,72;GIAN_SOFI;
