Date start:2018/06/22;Date stop:2021/03/10
 5966; 2020/06/12 07:08:42; 2020/06/12 11:20:30;="04:11:48";15108;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 5993; 2020/06/16 17:41:01; 2020/06/16 18:07:49;="00:26:48";1608;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6042; 2020/06/23 01:40:57; 2020/06/23 02:09:03;="00:28:06";1686;275;[275] - Start auto-outyawing CW;Electrical;ELE_UN;56,06;;
 6043; 2020/06/23 07:10:04; 2020/06/23 17:52:40;="10:42:36";38556;309;[309] - Pause over RCS;Other;ELE_UN;8477,98;GIAN_SOFI;
 6055; 2020/06/28 15:00:47; 2020/06/28 15:30:35;="00:29:48";1788;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,57;;
 6165; 2020/07/09 13:44:02; 2020/07/09 15:25:44;="01:41:42";6102;900;[900] - Pause through local keyboard;Other;DEV_SC;5,54;;
 6312; 2020/07/21 07:29:08; 2020/07/21 08:23:32;="00:54:24";3264;-1;Unknown error;Other;DEV_SC;0,00;GASP_STEF;
 6313; 2020/07/21 15:44:44; 2020/07/21 16:12:56;="00:28:12";1692;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;19,33;;
 6366; 2020/07/28 10:28:35; 2020/07/28 15:24:53;="04:56:18";17778;-1;Unknown error;Other;DEV_SC;111,83;GASP_STEF;
 6367; 2020/07/29 07:41:59; 2020/07/29 15:13:29;="07:31:30";27090;-1;Unknown error;Other;DEV_SC;169,92;GASP_STEF;
 6359; 2020/08/01 17:59:47; 2020/08/01 18:34:35;="00:34:48";2088;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6360; 2020/08/02 16:35:05; 2020/08/02 16:40:29;="00:05:24";324;356;[356] - Extreme yawerror;Yaw_system;ENV;43,39;;
 6448; 2020/08/21 10:51:57; 2020/08/21 11:18:45;="00:26:48";1608;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 6581; 2020/09/01 07:53:37; 2020/09/01 17:46:13;="09:52:36";35556;309;[309] - Pause over RCS;Other;ELE_SC;384,01;MARC_NARD;
 6582; 2020/09/02 08:01:58; 2020/09/02 17:56:58;="09:55:00";35700;309;[309] - Pause over RCS;Other;ELE_SC;582,00;MARC_NARD;
 6794; 2020/09/22 13:34:56; 2020/09/22 15:14:02;="01:39:06";5946;-1;Unknown error;Other;DEV_O;683,27;GIAN_SOFI;
 7058; 2020/11/05 11:40:49; 2020/11/05 15:17:25;="03:36:36";12996;-1;Unknown error;Other;DEV_SC;97,09;GASP_STEF;
 7326; 2020/11/20 15:24:20; 2020/11/23 15:59:45;="72:35:25";261325;338;[338] - Slip: bove limits;Slipring;DEV_UN;92618,08;;
 7334; 2020/11/26 07:20:49; 2020/11/26 15:18:19;="07:57:30";28650;-1;Unknown error;Other;DEV_SC;0,00;GASP_STEF;
 7335; 2020/11/27 08:17:55; 2020/11/27 10:03:55;="01:46:00";6360;-1;Unknown error;Other;DEV_SC;0,00;GASP_STEF;
 7415; 2020/11/30 10:17:31; 2020/11/30 14:03:25;="03:45:54";13554;-1;Unknown error;Other;DEV_SC;2615,74;GASP_STEF;
 7411; 2020/12/04 07:14:48; 2020/12/04 12:01:54;="04:47:06";17226;-1;Unknown error;Other;DEV_SC;358,81;GASP_STEF;
 7431; 2020/12/10 10:03:38; 2020/12/10 17:11:14;="07:07:36";25656;-1;Unknown error;Other;DEV_UN;125,67;MARC_NARD;
 7474; 2020/12/17 09:25:46; 2020/12/17 12:03:28;="02:37:42";9462;-1;Unknown error;Other;DEV_SC;0,00;GASP_STEF;
 7498; 2020/12/26 20:21:28; 2020/12/27 07:23:52;="11:02:24";39744;338;[338] - Slip: bove limits;Slipring;DEV_UN;15890,89;;
 7587; 2021/01/10 07:06:18; 2021/01/10 07:19:00;="00:12:42";762;312;[312] - Thermo error: ventilators T53;Temperature;DEV_UN;363,28;;
 7588; 2021/01/10 07:28:36; 2021/01/10 07:38:30;="00:09:54";594;312;[312] - Thermo error: ventilators T53;Temperature;DEV_UN;304,65;;
 7589; 2021/01/10 07:42:12; 2021/01/10 07:54:24;="00:12:12";732;312;[312] - Thermo error: ventilators T53;Temperature;DEV_UN;379,32;;
 7590; 2021/01/10 10:47:12; 2021/01/10 12:13:06;="01:25:54";5154;-1;Unknown error;Other;DEV_UN;2607,96;GIAN_SOFI;
 7591; 2021/01/10 12:13:06; 2021/01/10 17:33:00;="05:19:54";19194;160;[160] - High temperature brake disc;Temperature;DEV_UN;5658,78;;
 7592; 2021/01/11 12:16:12; 2021/01/11 14:32:48;="02:16:36";8196;-1;Unknown error;Other;DEV_SC;620,06;MARC_NARD;
 7633; 2021/01/19 05:33:17; 2021/01/19 06:02:29;="00:29:12";1752;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;31,99;;
 7634; 2021/01/19 07:44:17; 2021/01/19 11:41:59;="03:57:42";14262;-1;Unknown error;Other;DEV_SC;445,76;SANT_GILB;
 7677; 2021/01/26 07:50:05; 2021/01/26 13:57:05;="06:07:00";22020;-1;Unknown error;Other;DEV_SC;3043,94;SANT_GILB;
 7797; 2021/02/14 08:45:59; 2021/02/14 08:51:41;="00:05:42";342;891;[891] - Yaw prot,;Yaw_system;FMJ;190,01;GASP_STEF;
 7798; 2021/02/14 09:09:47; 2021/02/14 09:15:11;="00:05:24";324;891;[891] - Yaw prot,;Yaw_system;FMJ;180,00;GASP_STEF;
 7799; 2021/02/14 09:22:11; 2021/02/14 09:27:17;="00:05:06";306;891;[891] - Yaw prot,;Yaw_system;FMJ;170,00;GASP_STEF;
 7800; 2021/02/14 09:28:59; 2021/02/14 09:35:59;="00:07:00";420;891;[891] - Yaw prot,;Yaw_system;FMJ;233,24;GASP_STEF;
 7801; 2021/02/14 10:15:47; 2021/02/14 11:57:11;="01:41:24";6084;356;[356] - Extreme yawerror;Yaw_system;FMJ;3331,19;GASP_STEF;
 7802; 2021/02/14 13:06:23; 2021/02/14 13:23:17;="00:16:54";1014;356;[356] - Extreme yawerror;Yaw_system;FMJ;560,98;GASP_STEF;
 7803; 2021/02/14 13:40:47; 2021/02/14 15:24:17;="01:43:30";6210;356;[356] - Extreme yawerror;Yaw_system;FMJ;3342,68;GASP_STEF;
 7804; 2021/02/14 15:47:47; 2021/02/14 15:59:17;="00:11:30";690;356;[356] - Extreme yawerror;Yaw_system;FMJ;316,02;GASP_STEF;
 7805; 2021/02/14 16:15:23; 2021/02/14 17:08:05;="00:52:42";3162;356;[356] - Extreme yawerror;Yaw_system;FMJ;1215,10;GASP_STEF;
 7806; 2021/02/14 17:59:47; 2021/02/14 22:15:59;="04:16:12";15372;356;[356] - Extreme yawerror;Yaw_system;FMJ;4544,48;GASP_STEF;
 7807; 2021/02/14 22:33:35; 2021/02/15 07:48:35;="09:15:00";33300;356;[356] - Extreme yawerror;Yaw_system;FMJ;18065,32;GASP_STEF;
 7819; 2021/02/15 08:19:41; 2021/02/16 15:10:02;="30:50:21";111021;180;[180] - No yawpulses;Yaw_system;DEV_UN;6402,67;;
 7905; 2021/02/28 10:55:38; 2021/02/28 15:28:32;="04:32:54";16374;309;[309] - Pause over RCS;Other;LIM;400,53;MARC_NARD;
 7906; 2021/02/28 15:42:14; 2021/02/28 16:21:20;="00:39:06";2346;309;[309] - Pause over RCS;Other;LIM;1075,31;MARC_NARD;
 7925; 2021/03/03 14:19:53; 2021/03/03 14:47:47;="00:27:54";1674;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;9,67;;
 WTG14;;;="530:36:41";1910201;;;;;300958,79;;
 32; 2018/07/03 07:19:52; 2018/07/03 14:32:37;="07:12:45";25965;-1;Unknown error;Other;DEV_SC;6,50;GIAN_SOFI;
 87; 2018/07/10 12:40:42; 2018/07/10 13:07:36;="00:26:54";1614;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;7,35;CAPU_GIOV;
 122; 2018/07/20 03:49:57; 2018/07/20 04:17:03;="00:27:06";1626;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;CAPU_GIOV;
 179; 2018/07/27 13:39:33; 2018/07/27 14:06:39;="00:27:06";1626;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;6,43;CAPU_GIOV;
 287; 2018/08/06 15:40:54; 2018/08/06 16:09:24;="00:28:30";1710;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;8,80;MITO_MICH;
 289; 2018/08/07 15:35:36; 2018/08/07 16:04:00;="00:28:24";1704;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;121,73;MITO_MICH;
 332; 2018/08/17 20:20:26; 2018/08/17 20:48:50;="00:28:24";1704;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;MITO_MICH;
 363; 2018/08/20 14:51:06; 2018/08/20 15:34:18;="00:43:12";2592;315;[315] - ExEx low voltage L;Electrical;GRID;683,83;ANDR_FANT;
 382; 2018/08/21 07:37:12; 2018/08/21 14:40:24;="07:03:12";25392;-1;Unknown error;Other;DEV_SC;26,16;ANDR_FANT;
 383; 2018/08/22 07:19:19; 2018/08/22 14:48:31;="07:29:12";26952;-1;Unknown error;Other;DEV_SC;22,85;ANDR_FANT;
 384; 2018/08/23 07:30:01; 2018/08/23 14:49:49;="07:19:48";26388;-1;Unknown error;Other;DEV_SC;45,33;ANDR_FANT;
 435; 2018/08/24 07:31:07; 2018/08/24 11:47:31;="04:16:24";15384;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 578; 2018/09/17 14:43:22; 2018/09/17 15:41:46;="00:58:24";3504;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;40,38;;
 617; 2018/09/18 07:08:42; 2018/09/18 08:09:48;="01:01:06";3666;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 873; 2018/10/09 07:50:56; 2018/10/09 17:22:56;="09:32:00";34320;309;[309] - Pause over RCS;Electrical;ELE_SC;100,80;GIAN_SOFI;
 874; 2018/10/10 08:11:32; 2018/10/10 15:50:26;="07:38:54";27534;309;[309] - Pause over RCS;Electrical;ELE_SC;46,93;GIAN_SOFI;
 934; 2018/10/11 07:53:20; 2018/10/11 16:11:14;="08:17:54";29874;309;[309] - Pause over RCS;Other;ELE_SC;0,00;GIAN_SOFI;
 935; 2018/10/12 08:18:08; 2018/10/12 11:11:20;="02:53:12";10392;309;[309] - Pause over RCS;Electrical;GRID;395,58;;
 981; 2018/10/20 12:43:59; 2018/10/20 15:15:11;="02:31:12";9072;899;[899] - Grid volt above stop lim;Electrical;DEV_UN;158,89;GIAN_SOFI;
 1081; 2018/10/22 23:00:17; 2018/10/22 23:27:17;="00:27:00";1620;929;[929] - No Pitch Hydraulic Power;Pitch_system;DEV_UN;896,20;;
 1082; 2018/10/24 07:44:23; 2018/10/24 14:40:11;="06:55:48";24948;309;[309] - Pause over RCS;Other;FMJ;0,00;GIAN_SOFI;
 1083; 2018/10/24 14:55:47; 2018/10/24 15:23:35;="00:27:48";1668;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 1283; 2018/10/29 14:33:48; 2018/10/29 14:40:46;="00:06:58";418;338;[338] - Slip: bove limits;Slipring;DEV_UN;232,25;;
 1294; 2018/11/02 05:44:16; 2018/11/02 06:22:46;="00:38:30";2310;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 1295; 2018/11/04 22:15:52; 2018/11/04 22:49:22;="00:33:30";2010;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 1330; 2018/11/19 04:18:07; 2018/11/19 04:45:25;="00:27:18";1638;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 1390; 2018/11/30 02:38:48; 2018/11/30 03:05:12;="00:26:24";1584;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 1433; 2018/12/06 07:29:50; 2018/12/06 14:33:02;="07:03:12";25392;-1;Unknown error;Other;DEV_SC;2,93;GIAN_SOFI;
 1434; 2018/12/06 14:33:02; 2018/12/06 14:40:02;="00:07:00";420;900;[900] - Pause through local keyboard;Other;ENV;6,82;;
 1629; 2018/12/24 17:24:38; 2018/12/24 18:11:26;="00:46:48";2808;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 1630; 2018/12/30 12:26:27; 2018/12/30 12:53:57;="00:27:30";1650;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;59,48;;
 1847; 2019/01/01 02:10:34; 2019/01/01 02:46:40;="00:36:06";2166;156;[156] - Chock sensor trigged;Other;ENV;1201,73;GIAN_SOFI;
 1848; 2019/01/02 21:54:36; 2019/01/02 22:02:12;="00:07:36";456;356;[356] - Extreme yawerror;Yaw_system;ENV;189,66;;
 1849; 2019/01/03 14:36:36; 2019/01/04 04:17:07;="13:40:31";49231;356;[356] - Extreme yawerror;Yaw_system;ENV;11782,14;;
 1850; 2019/01/04 16:49:49; 2019/01/04 17:16:19;="00:26:30";1590;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;19,51;;
 1851; 2019/01/06 08:14:31; 2019/01/06 08:59:04;="00:44:33";2673;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;5,30;;
 1942; 2019/01/16 08:42:05; 2019/01/16 09:59:53;="01:17:48";4668;-1;Unknown error;Other;DEV_SC;265,94;GIAN_SOFI;
 1943; 2019/01/20 09:27:06; 2019/01/20 10:01:54;="00:34:48";2088;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 2079; 2019/01/21 10:35:54; 2019/01/21 11:23:24;="00:47:30";2850;-1;Unknown error;Other;DEV_SC;25,37;GIAN_SOFI;
 2080; 2019/01/21 14:36:27; 2019/01/21 15:12:58;="00:36:31";2191;-1;Unknown error;Other;DEV_SC;345,25;GIAN_SOFI;
 2081; 2019/01/27 07:25:58; 2019/01/27 13:56:22;="06:30:24";23424;309;[309] - Pause over RCS;Other;LIM;6955,36;GIAN_SOFI;
 2082; 2019/01/27 14:26:52; 2019/01/27 16:39:58;="02:13:06";7986;309;[309] - Pause over RCS;Other;LIM;1470,73;GIAN_SOFI;
 2141; 2019/01/29 16:37:20; 2019/01/29 17:54:38;="01:17:18";4638;309;[309] - Pause over RCS;Other;ELE_UN;55,39;GIAN_SOFI;
 2142; 2019/01/30 07:06:20; 2019/01/30 14:19:20;="07:13:00";25980;309;[309] - Pause over RCS;Other;ELE_UN;1214,18;GIAN_SOFI;
 2241; 2019/02/07 11:22:43; 2019/02/07 11:49:13;="00:26:30";1590;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 2349; 2019/02/13 20:52:37; 2019/02/13 22:21:31;="01:28:54";5334;156;[156] - Chock sensor trigged;Other;ENV;1077,88;GIAN_SOFI;
 2350; 2019/02/15 18:29:31; 2019/02/15 19:31:01;="01:01:30";3690;356;[356] - Extreme yawerror;Yaw_system;ENV;1769,08;GIAN_SOFI;
 2522; 2019/02/23 01:31:53; 2019/02/23 06:31:29;="04:59:36";17976;356;[356] - Extreme yawerror;Yaw_system;ENV;8860,05;GIAN_SOFI;
 2523; 2019/02/23 08:01:17; 2019/02/23 08:06:47;="00:05:30";330;891;[891] - Yaw prot,;Yaw_system;ENV;183,33;GIAN_SOFI;
 2524; 2019/02/23 09:15:23; 2019/02/23 11:09:17;="01:53:54";6834;156;[156] - Chock sensor trigged;Other;ENV;2795,34;GIAN_SOFI;
 2525; 2019/02/23 11:14:53; 2019/02/23 11:25:29;="00:10:36";636;153;[153] - Max generator RPM;Generator;DEV_UN;353,32;;
 2526; 2019/02/23 11:43:41; 2019/02/23 11:48:59;="00:05:18";318;891;[891] - Yaw prot,;Yaw_system;ENV;176,67;GIAN_SOFI;
 2527; 2019/02/23 11:55:05; 2019/02/23 12:01:41;="00:06:36";396;891;[891] - Yaw prot,;Yaw_system;ENV;220,00;GIAN_SOFI;
 2528; 2019/02/23 12:07:59; 2019/02/23 14:50:41;="02:42:42";9762;338;[338] - Slip: bove limits;Slipring;OTH;5423,33;GIAN_SOFI;
 2529; 2019/02/23 15:08:11; 2019/02/24 13:57:12;="22:49:01";82141;102;[102] - Emergency circuit open;Electrical;DEV_UN;41309,58;ERNE_GRIL;
 2644; 2019/03/12 01:00:25; 2019/03/12 01:22:13;="00:21:48";1308;156;[156] - Chock sensor trigged;Other;ENV;725,01;GIAN_SOFI;
 2645; 2019/03/12 02:39:07; 2019/03/12 16:59:22;="14:20:15";51615;315;[315] - ExEx low voltage L;Electrical;GRID;19632,44;;
 2781; 2019/04/11 09:07:41; 2019/04/11 09:34:35;="00:26:54";1614;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;14,10;GIAN_SOFI;
 2782; 2019/04/11 10:20:23; 2019/04/11 11:49:59;="01:29:36";5376;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 2784; 2019/04/12 07:37:16; 2019/04/12 10:40:58;="03:03:42";11022;-1;Unknown error;Other;DEV_SC;1335,02;GIAN_SOFI;
 2834; 2019/04/16 11:34:35; 2019/04/16 15:08:47;="03:34:12";12852;-1;Unknown error;Other;DEV_SC;288,82;GIAN_SOFI;
 2835; 2019/04/17 10:32:35; 2019/04/17 12:23:35;="01:51:00";6660;309;[309] - Pause over RCS;Other;ELE_SC;676,78;GIAN_SOFI;
 2836; 2019/04/17 12:42:35; 2019/04/17 12:48:23;="00:05:48";348;309;[309] - Pause over RCS;Other;ELE_SC;26,78;GIAN_SOFI;
 2848; 2019/04/28 09:31:11; 2019/04/28 19:15:05;="09:43:54";35034;309;[309] - Pause over RCS;Other;LIM;4204,64;GIAN_SOFI;
 2875; 2019/04/29 10:10:11; 2019/04/29 17:44:00;="07:33:49";27229;-1;Unknown error;Other;DEV_SC;2367,27;GIAN_SOFI;
 3038; 2019/05/13 15:34:21; 2019/05/13 16:01:27;="00:27:06";1626;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;13,27;;
 3078; 2019/05/23 18:28:34; 2019/05/23 18:55:58;="00:27:24";1644;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;26,49;CAPU_GIOV;
 3093; 2019/05/27 14:04:06; 2019/05/27 14:32:00;="00:27:54";1674;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;5,70;CAPU_GIOV;
 3116; 2019/05/29 15:16:32; 2019/05/29 16:01:38;="00:45:06";2706;-1;Unknown error;Other;DEV_SC;641,01;CAPU_GIOV;
 3413; 2019/06/11 21:03:59; 2019/06/11 21:32:35;="00:28:36";1716;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;52,17;;
 3690; 2019/07/18 10:15:54; 2019/07/18 12:30:06;="02:14:12";8052;-1;Unknown error;Other;DEV_SC;38,76;GIAN_SOFI;
 3724; 2019/07/26 17:45:42; 2019/07/26 18:15:24;="00:29:42";1782;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;73,40;;
 3725; 2019/07/28 04:30:24; 2019/07/28 07:06:48;="02:36:24";9384;338;[338] - Slip: bove limits;Slipring;ENV;930,48;GIAN_SOFI;
 3726; 2019/07/29 11:03:30; 2019/07/29 14:18:48;="03:15:18";11718;-1;Unknown error;Other;DEV_SC;9,67;GIAN_SOFI;
 3779; 2019/08/14 10:44:45; 2019/08/14 11:11:57;="00:27:12";1632;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;21,22;;
 3830; 2019/08/25 16:45:46; 2019/08/25 17:12:16;="00:26:30";1590;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 3902; 2019/08/30 10:39:30; 2019/08/30 12:11:24;="01:31:54";5514;-1;Unknown error;Other;DEV_SC;332,80;GIAN_SOFI;
 4044; 2019/09/10 03:09:58; 2019/09/10 03:55:04;="00:45:06";2706;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 4045; 2019/09/10 08:01:40; 2019/09/10 19:37:22;="11:35:42";41742;309;[309] - Pause over RCS;Other;ELE_SC;2730,79;CAPU_GIOV;
 4046; 2019/09/11 08:09:40; 2019/09/11 16:12:12;="08:02:32";28952;309;[309] - Pause over RCS;Electrical;ELE_SC;4281,89;CAPU_GIOV;
 4131; 2019/09/26 12:14:49; 2019/09/26 15:28:25;="03:13:36";11616;-1;Unknown error;Other;DEV_SC;48,33;GIAN_SOFI;
 4198; 2019/10/02 07:32:17; 2019/10/02 15:29:53;="07:57:36";28656;-1;Unknown error;Other;DEV_SC;3283,51;GIAN_SOFI;
 4240; 2019/10/10 22:02:50; 2019/10/10 22:29:44;="00:26:54";1614;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;16,59;;
 4293; 2019/10/24 15:27:53; 2019/10/24 15:54:53;="00:27:00";1620;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;218,83;;
 4311; 2019/10/29 07:38:24; 2019/10/29 11:15:00;="03:36:36";12996;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4312; 2019/10/29 11:42:18; 2019/10/29 14:56:42;="03:14:24";11664;309;[309] - Pause over RCS;Other;DEV_SC;16,14;;
 4314; 2019/11/03 16:40:40; 2019/11/03 17:18:40;="00:38:00";2280;312;[312] - Thermo error: ventilators T53;Temperature;DEV_UN;1193,53;;
 4315; 2019/11/03 17:26:28; 2019/11/03 18:55:36;="01:29:08";5348;312;[312] - Thermo error: ventilators T53;Temperature;DEV_UN;2653,29;;
 4316; 2019/11/04 07:43:06; 2019/11/04 10:02:06;="02:19:00";8340;-1;Unknown error;Other;DEV_UN;1948,27;GIAN_SOFI;
 4403; 2019/11/17 05:21:48; 2019/11/17 06:45:48;="01:24:00";5040;163;[163] - Low workingpressure;Other;DEV_UN;2710,88;GIAN_SOFI;
 4411; 2019/11/18 03:55:30; 2019/11/18 04:24:12;="00:28:42";1722;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;71,27;;
 4552; 2019/12/19 13:36:00; 2019/12/19 14:37:24;="01:01:24";3684;-1;Unknown error;Other;DEV_SC;435,39;GIAN_SOFI;
 4553; 2019/12/21 22:15:36; 2019/12/21 23:28:24;="01:12:48";4368;149;[149] - High temperature T53;Temperature;DEV_UN;2085,81;;
 4696; 2019/12/27 09:14:54; 2019/12/27 09:46:48;="00:31:54";1914;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4697; 2019/12/29 00:48:00; 2019/12/29 01:01:24;="00:13:24";804;186;[186] - Thermoerror yawmotor F;Yaw_system;DEV_UN;446,66;;
 4698; 2019/12/30 00:07:42; 2019/12/30 01:35:00;="01:27:18";5238;186;[186] - Thermoerror yawmotor F;Yaw_system;DEV_UN;2906,69;;
 4808; 2020/01/06 09:05:42; 2020/01/06 10:34:36;="01:28:54";5334;180;[180] - No yawpulses;Yaw_system;ENV;2963,00;MITO_MICH;
 4894; 2020/01/28 17:52:15; 2020/01/28 21:13:51;="03:21:36";12096;149;[149] - High temperature T53;Temperature;DEV_UN;5648,14;;
 4895; 2020/01/29 13:44:00; 2020/01/29 17:53:18;="04:09:18";14958;-1;Unknown error;Other;DEV_UN;1723,08;GIAN_SOFI;
 4996; 2020/02/04 22:49:40; 2020/02/04 23:00:16;="00:10:36";636;186;[186] - Thermoerror yawmotor F;Yaw_system;DEV_UN;283,74;;
 4997; 2020/02/05 00:07:34; 2020/02/05 06:27:34;="06:20:00";22800;338;[338] - Slip: bove limits;Slipring;DEV_UN;2704,92;;
 5035; 2020/02/21 07:38:42; 2020/02/21 12:25:42;="04:47:00";17220;-1;Unknown error;Other;DEV_SC;103,42;GIAN_SOFI;
 5107; 2020/03/09 04:13:54; 2020/03/09 04:54:12;="00:40:18";2418;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 5188; 2020/03/21 09:47:24; 2020/03/21 19:16:06;="09:28:42";34122;309;[309] - Pause over RCS;Other;LIM;2074,16;GIAN_SOFI;
 5344; 2020/03/24 04:47:33; 2020/03/24 05:15:21;="00:27:48";1668;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;30,59;;
 5370; 2020/04/01 11:07:42; 2020/04/01 11:18:30;="00:10:48";648;356;[356] - Extreme yawerror;Yaw_system;ENV;360,01;;
 5371; 2020/04/01 12:07:42; 2020/04/01 12:18:30;="00:10:48";648;356;[356] - Extreme yawerror;Yaw_system;ENV;195,24;;
 5372; 2020/04/02 10:41:06; 2020/04/02 11:07:30;="00:26:24";1584;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 5373; 2020/04/02 20:48:18; 2020/04/02 21:15:54;="00:27:36";1656;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;5,71;;
 5376; 2020/04/05 14:29:42; 2020/04/06 16:12:42;="25:43:00";92580;180;[180] - No yawpulses;Yaw_system;DEV_UN;29923,28;;
 5523; 2020/04/11 11:16:53; 2020/04/11 18:16:18;="06:59:25";25165;309;[309] - Pause over RCS;Other;LIM;1789,15;GIAN_SOFI;
 5524; 2020/04/12 09:16:36; 2020/04/12 17:41:06;="08:24:30";30270;309;[309] - Pause over RCS;Other;LIM;1442,95;GIAN_SOFI;
 5678; 2020/04/27 08:17:47; 2020/04/27 14:24:47;="06:07:00";22020;-1;Unknown error;Other;DEV_SC;416,05;GIAN_SOFI;
 5684; 2020/05/01 08:46:05; 2020/05/01 16:48:17;="08:02:12";28932;309;[309] - Pause over RCS;Other;LIM;4178,14;GIAN_SOFI;
 5775; 2020/05/17 10:04:02; 2020/05/17 15:06:14;="05:02:12";18132;309;[309] - Pause over RCS;Other;LIM;3801,95;GIAN_SOFI;
 5841; 2020/05/24 10:26:53; 2020/05/24 18:00:47;="07:33:54";27234;309;[309] - Pause over RCS;Other;LIM;2354,20;GIAN_SOFI;
 5914; 2020/06/01 07:51:15; 2020/06/01 10:47:51;="02:56:36";10596;-1;Unknown error;Other;DEV_SC;2587,50;GIAN_SOFI;
 5915; 2020/06/03 17:03:06; 2020/06/03 17:32:42;="00:29:36";1776;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;111,47;;
 5968; 2020/06/12 07:26:30; 2020/06/12 08:51:24;="01:24:54";5094;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 5994; 2020/06/16 16:25:13; 2020/06/16 16:52:31;="00:27:18";1638;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;39,12;;
 6045; 2020/06/23 07:10:04; 2020/06/23 17:52:22;="10:42:18";38538;309;[309] - Pause over RCS;Other;ELE_UN;8522,34;GIAN_SOFI;
 6240; 2020/07/17 09:29:08; 2020/07/17 09:55:44;="00:26:36";1596;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;19,33;;
 6241; 2020/07/17 11:14:38; 2020/07/17 14:51:08;="03:36:30";12990;-1;Unknown error;Other;DEV_SC;694,01;FEDE_CALI;
 6314; 2020/07/21 08:27:14; 2020/07/21 09:21:32;="00:54:18";3258;-1;Unknown error;Other;DEV_SC;0,00;GASP_STEF;
 6315; 2020/07/21 21:42:38; 2020/07/21 22:36:38;="00:54:00";3240;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6368; 2020/07/30 11:57:59; 2020/07/30 13:06:29;="01:08:30";4110;-1;Unknown error;Other;DEV_SC;35,44;GASP_STEF;
 6378; 2020/08/06 07:32:09; 2020/08/06 14:59:03;="07:26:54";26814;-1;Unknown error;Other;DEV_SC;1582,97;GIAN_SOFI;
 6379; 2020/08/07 08:40:09; 2020/08/07 15:19:57;="06:39:48";23988;-1;Unknown error;Other;DEV_SC;7436,83;GIAN_SOFI;
 6449; 2020/08/24 08:03:03; 2020/08/24 10:00:57;="01:57:54";7074;-1;Unknown error;Other;DEV_SC;1321,58;GASP_STEF;
 6584; 2020/09/01 07:53:37; 2020/09/01 17:45:25;="09:51:48";35508;309;[309] - Pause over RCS;Other;ELE_SC;383,24;MARC_NARD;
 6585; 2020/09/02 08:01:58; 2020/09/02 16:15:28;="08:13:30";29610;309;[309] - Pause over RCS;Other;ELE_SC;467,24;MARC_NARD;
 6586; 2020/09/02 19:34:16; 2020/09/02 20:01:22;="00:27:06";1626;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6748; 2020/09/16 16:02:54; 2020/09/16 16:23:00;="00:20:06";1206;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;77,65;;
 6795; 2020/09/21 20:11:21; 2020/09/21 20:38:15;="00:26:54";1614;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6796; 2020/09/22 15:17:44; 2020/09/22 19:48:26;="04:30:42";16242;-1;Unknown error;Other;DEV_O;1337,57;GIAN_SOFI;
 6797; 2020/09/23 08:21:06; 2020/09/23 08:56:30;="00:35:24";2124;-1;Unknown error;Other;DEV_UN;57,03;GIAN_SOFI;
 6809; 2020/09/28 11:29:42; 2020/09/29 16:22:13;="28:52:31";103951;-1;Unknown error;Other;DEV_SC;1517,29;CAPU_GIOV;
 6894; 2020/10/12 11:37:01; 2020/10/12 14:40:37;="03:03:36";11016;-1;Unknown error;Other;DEV_SC;1490,80;CAPU_GIOV;
 6937; 2020/10/23 07:56:09; 2020/10/23 11:34:57;="03:38:48";13128;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 6938; 2020/10/23 11:34:57; 2020/10/23 12:47:21;="01:12:24";4344;900;[900] - Pause through local keyboard;Other;DEV_SC;0,00;;
 7328; 2020/11/20 15:29:26; 2020/11/20 15:34:50;="00:05:24";324;891;[891] - Yaw prot,;Yaw_system;ENV;179,99;;
 7329; 2020/11/21 05:11:14; 2020/11/22 11:09:50;="29:58:36";107916;156;[156] - Chock sensor trigged;Other;DEV_UN;59199,42;;
 7336; 2020/11/27 07:57:07; 2020/11/27 15:14:31;="07:17:24";26244;-1;Unknown error;Other;DEV_SC;12,45;CAPU_GIOV;
 7360; 2020/11/29 08:27:13; 2020/11/29 08:59:55;="00:32:42";1962;154;[154] - Max rotor RPM;Rotor;DEV_UN;440,89;;
 7361; 2020/11/29 09:55:19; 2020/11/29 10:25:31;="00:30:12";1812;154;[154] - Max rotor RPM;Rotor;DEV_UN;626,60;;
 7362; 2020/11/29 11:23:49; 2020/11/29 14:26:49;="03:03:00";10980;154;[154] - Max rotor RPM;Rotor;DEV_UN;5240,48;;
 7412; 2020/12/02 10:22:15; 2020/12/02 15:09:27;="04:47:12";17232;-1;Unknown error;Other;DEV_SC;234,55;GASP_STEF;
 7413; 2020/12/03 10:47:06; 2020/12/03 15:45:54;="04:58:48";17928;-1;Unknown error;Other;DEV_SC;0,00;GASP_STEF;
 7414; 2020/12/04 07:21:24; 2020/12/04 11:33:12;="04:11:48";15108;-1;Unknown error;Other;DEV_SC;232,30;GASP_STEF;
 7475; 2020/12/17 12:56:58; 2020/12/17 15:20:40;="02:23:42";8622;-1;Unknown error;Other;DEV_SC;69,65;GASP_STEF;
 7808; 2021/02/14 19:56:11; 2021/02/14 20:07:23;="00:11:12";672;356;[356] - Extreme yawerror;Yaw_system;ENV;119,37;;
 7809; 2021/02/14 20:36:59; 2021/02/14 21:09:47;="00:32:48";1968;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;428,64;;
 7907; 2021/02/28 10:55:38; 2021/02/28 16:18:56;="05:23:18";19398;309;[309] - Pause over RCS;Other;LIM;1463,23;MARC_NARD;
