Date start:2018/06/22;Date stop:2021/03/10
Device;Date start;Date stop;Duration;Duration (sec);Error code;Description;Nature;Cause;Energy loss(kWh);Modified by
 Abruzzo;;;="12288:49:36";44239776;;;;;7330032,3;;
 SSE Collarmele;;;="12288:49:36";44239776;;;;;7330032,3;;
 Marsica II;;;="12288:49:36";44239776;;;;;7330032,3;;
 V1;;;="732:04:48";2635488;;;;;334427,58;;
 35; 2018/07/07 15:39:48; 2018/07/07 16:08:36;="00:28:48";1728;161;[161] - Max time hydr, Pumping;Hydraulic_system;DEV_UN;376,47;;
 91; 2018/07/17 16:21:28; 2018/07/17 17:50:22;="01:28:54";5334;-1;Unknown error;Other;DEV_UN;39,75;GIAN_SOFI;
 103; 2018/07/18 12:28:04; 2018/07/18 12:41:04;="00:13:00";780;161;[161] - Max time hydr, Pumping;Hydraulic_system;DEV_UN;0,00;;
 123; 2018/07/24 15:46:28; 2018/07/24 15:52:16;="00:05:48";348;309;[309] - Pause over RCS;Other;DEV_O;95,22;CAPU_GIOV;
 124; 2018/07/25 10:24:49; 2018/07/25 10:52:01;="00:27:12";1632;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;1,95;CAPU_GIOV;
 125; 2018/07/27 00:01:39; 2018/07/27 00:45:15;="00:43:36";2616;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;30,40;CAPU_GIOV;
 127; 2018/07/29 17:46:51; 2018/07/29 18:16:15;="00:29:24";1764;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;42,32;CAPU_GIOV;
 181; 2018/07/31 11:06:19; 2018/07/31 12:04:34;="00:58:15";3495;161;[161] - Max time hydr, Pumping;Hydraulic_system;DEV_UN;472,71;;
 182; 2018/07/31 12:40:57; 2018/07/31 12:52:03;="00:11:06";666;169;[169] - Thermoerr: Nac, Fan;Temperature;DEV_UN;128,76;;
 187; 2018/08/01 19:00:45; 2018/08/01 19:23:15;="00:22:30";1350;161;[161] - Max time hydr, Pumping;Hydraulic_system;DEV_UN;418,40;;
 189; 2018/08/02 13:34:57; 2018/08/02 14:09:47;="00:34:50";2090;169;[169] - Thermoerr: Nac, Fan;Temperature;DEV_UN;351,64;;
 190; 2018/08/02 14:10:51; 2018/08/02 17:41:52;="03:31:01";12661;169;[169] - Thermoerr: Nac, Fan;Temperature;DEV_UN;3820,83;;
 191; 2018/08/02 19:06:41; 2018/08/03 10:50:50;="15:44:09";56649;169;[169] - Thermoerr: Nac, Fan;Temperature;DEV_UN;213,35;;
 192; 2018/08/05 12:11:12; 2018/08/05 15:11:42;="03:00:30";10830;929;[929] - No Pitch Hydraulic Power;Pitch_system;DEV_UN;1571,69;;
 193; 2018/08/06 11:27:24; 2018/08/06 14:12:48;="02:45:24";9924;182;[182] - Feedback yawing CCW;Yaw_system;OTH;64,96;MITO_MICH;
 385; 2018/08/24 11:58:55; 2018/08/24 12:30:19;="00:31:24";1884;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 409; 2018/08/28 09:20:35; 2018/08/28 10:03:11;="00:42:36";2556;-1;Unknown error;Other;DEV_O;141,50;GIAN_SOFI;
 460; 2018/09/10 18:02:25; 2018/09/10 18:34:13;="00:31:48";1908;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;45,91;;
 463; 2018/09/12 22:41:24; 2018/09/12 23:09:06;="00:27:42";1662;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 579; 2018/09/17 11:37:28; 2018/09/17 14:50:28;="03:13:00";11580;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 580; 2018/09/18 10:32:30; 2018/09/18 10:59:12;="00:26:42";1602;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 581; 2018/09/19 11:01:11; 2018/09/19 13:45:59;="02:44:48";9888;-1;Unknown error;Other;DEV_SC;129,89;GIAN_SOFI;
 582; 2018/09/20 07:53:41; 2018/09/20 15:18:07;="07:24:26";26666;-1;Unknown error;Other;DEV_SC;197,85;GIAN_SOFI;
 639; 2018/09/24 10:16:25; 2018/09/24 14:21:07;="04:04:42";14682;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 738; 2018/09/26 10:33:25; 2018/09/27 09:22:31;="22:49:06";82146;87;[87] - Pitch dev, min;Pitch_system;DEV_UN;968,58;;
 766; 2018/09/30 13:37:07; 2018/09/30 14:04:31;="00:27:24";1644;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 777; 2018/10/01 11:00:19; 2018/10/01 13:52:08;="02:51:49";10309;-1;Unknown error;Other;DEV_SC;16,40;GIAN_SOFI;
 818; 2018/10/09 07:51:02; 2018/10/09 17:08:38;="09:17:36";33456;309;[309] - Pause over RCS;Electrical;ELE_SC;21,44;GIAN_SOFI;
 819; 2018/10/10 08:11:32; 2018/10/10 15:46:50;="07:35:18";27318;309;[309] - Pause over RCS;Electrical;ELE_SC;63,14;GIAN_SOFI;
 875; 2018/10/11 07:53:26; 2018/10/11 17:58:50;="10:05:24";36324;309;[309] - Pause over RCS;Other;ELE_SC;0,00;GIAN_SOFI;
 876; 2018/10/12 08:18:14; 2018/10/12 11:05:50;="02:47:36";10056;309;[309] - Pause over RCS;Electrical;GRID;456,84;GIAN_SOFI;
 1296; 2018/11/05 10:59:28; 2018/11/05 11:27:04;="00:27:36";1656;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;19,33;;
 1311; 2018/11/12 20:00:25; 2018/11/12 20:34:37;="00:34:12";2052;30;[30] - Internal sublogic error;Other;DEV_UN;0,00;;
 1319; 2018/11/18 05:02:01; 2018/11/18 14:53:25;="09:51:24";35484;-1;Unknown error;Other;DEV_UN;356,82;GIAN_SOFI;
 1370; 2018/11/23 18:07:24; 2018/11/23 18:37:00;="00:29:36";1776;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;27,05;;
 1372; 2018/11/26 22:53:06; 2018/11/26 23:23:18;="00:30:12";1812;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;71,07;;
 1441; 2018/12/11 00:05:51; 2018/12/11 00:36:27;="00:30:36";1836;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 1444; 2018/12/13 16:49:56; 2018/12/13 16:57:56;="00:08:00";480;309;[309] - Pause over RCS;Other;ENV;0,00;;
 1590; 2018/12/30 03:58:39; 2018/12/30 04:49:57;="00:51:18";3078;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 1634; 2019/01/04 01:36:25; 2019/01/04 02:03:13;="00:26:48";1608;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;8,90;;
 1636; 2019/01/07 02:19:43; 2019/01/07 02:46:13;="00:26:30";1590;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 1901; 2019/01/19 15:14:42; 2019/01/19 16:00:24;="00:45:42";2742;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 1946; 2019/01/27 11:25:46; 2019/01/27 16:33:28;="05:07:42";18462;309;[309] - Pause over RCS;Other;LIM;1360,52;GIAN_SOFI;
 2144; 2019/02/05 09:28:47; 2019/02/05 09:56:17;="00:27:30";1650;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;48,29;;
 2145; 2019/02/06 10:17:01; 2019/02/06 10:50:13;="00:33:12";1992;144;[144] - High windspeed;Wind_out_of_range;ENV;673,93;;
 2242; 2019/02/11 16:28:03; 2019/02/11 17:00:27;="00:32:24";1944;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;246,23;;
 2244; 2019/02/15 19:29:31; 2019/02/15 20:09:55;="00:40:24";2424;144;[144] - High windspeed;Wind_out_of_range;ENV;330,59;;
 2351; 2019/02/23 16:41:47; 2019/02/23 17:24:54;="00:43:07";2587;144;[144] - High windspeed;Wind_out_of_range;ENV;830,03;;
 2352; 2019/02/23 18:09:06; 2019/02/23 21:24:42;="03:15:36";11736;144;[144] - High windspeed;Wind_out_of_range;ENV;520,00;;
 2353; 2019/02/23 23:55:06; 2019/02/24 01:19:42;="01:24:36";5076;144;[144] - High windspeed;Wind_out_of_range;ENV;1323,36;;
 2354; 2019/02/24 01:50:36; 2019/02/24 02:27:42;="00:37:06";2226;144;[144] - High windspeed;Wind_out_of_range;ENV;1236,66;;
 2355; 2019/02/24 04:40:48; 2019/02/24 09:43:00;="05:02:12";18132;144;[144] - High windspeed;Wind_out_of_range;ENV;2766,70;;
 2356; 2019/02/24 18:12:27; 2019/02/25 08:06:21;="13:53:54";50034;180;[180] - No yawpulses;Yaw_system;DEV_UN;27605,04;ERNE_GRIL;
 2531; 2019/02/25 19:35:09; 2019/02/25 20:19:21;="00:44:12";2652;144;[144] - High windspeed;Wind_out_of_range;ENV;978,36;;
 2532; 2019/02/25 20:30:51; 2019/03/05 15:04:07;="186:33:16";671596;186;[186] - Thermoerror yawmotor F;Yaw_system;DEV_UN;103026,40;;
 2591; 2019/03/12 00:30:55; 2019/03/12 16:38:16;="16:07:21";58041;-1;Unknown error;Other;GRID;28718,90;GIAN_SOFI;
 2646; 2019/03/12 16:38:16; 2019/03/13 07:49:52;="15:11:36";54696;102;[102] - Emergency circuit open;Electrical;DEV_UN;4397,78;GIAN_SOFI;
 2688; 2019/03/24 11:53:48; 2019/03/24 12:22:42;="00:28:54";1734;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 2762; 2019/04/09 15:45:10; 2019/04/09 16:15:52;="00:30:42";1842;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;35,18;;
 2791; 2019/04/16 09:20:59; 2019/04/16 09:48:41;="00:27:42";1662;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 2795; 2019/04/17 10:32:35; 2019/04/17 12:22:47;="01:50:12";6612;309;[309] - Pause over RCS;Other;ELE_SC;862,08;GIAN_SOFI;
 3416; 2019/04/28 09:17:59; 2019/04/28 19:16:23;="09:58:24";35904;309;[309] - Pause over RCS;Other;LIM;2601,52;sirius;
 2902; 2019/05/06 12:23:24; 2019/05/06 13:10:54;="00:47:30";2850;-1;Unknown error;Other;DEV_SC;34,50;GIAN_SOFI;
 2973; 2019/05/12 19:43:02; 2019/05/12 20:21:02;="00:38:00";2280;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 3007; 2019/05/17 11:43:44; 2019/05/17 12:09:32;="00:25:48";1548;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;9,22;;
 3044; 2019/05/22 10:00:04; 2019/05/22 12:02:34;="02:02:30";7350;-1;Unknown error;Other;DEV_SC;219,48;CAPU_GIOV;
 3084; 2019/05/28 11:04:32; 2019/05/28 11:47:14;="00:42:42";2562;-1;Unknown error;Other;DEV_SC;21,94;CAPU_GIOV;
 3150; 2019/06/01 09:56:57; 2019/06/01 12:11:15;="02:14:18";8058;-1;Unknown error;Other;DEV_SC;1663,52;GIAN_SOFI;
 3152; 2019/06/03 10:24:36; 2019/06/03 18:59:42;="08:35:06";30906;-1;Unknown error;Other;DEV_SC;3129,54;GIAN_SOFI;
 3192; 2019/06/04 07:23:49; 2019/06/04 15:42:19;="08:18:30";29910;-1;Unknown error;Other;DEV_SC;153,83;GIAN_SOFI;
 3227; 2019/06/05 07:28:38; 2019/06/05 15:02:38;="07:34:00";27240;-1;Unknown error;Other;DEV_SC;27,38;GIAN_SOFI;
 3313; 2019/06/17 03:19:31; 2019/06/17 03:46:55;="00:27:24";1644;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3488; 2019/06/30 01:12:44; 2019/06/30 01:40:26;="00:27:42";1662;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3591; 2019/07/03 10:32:57; 2019/07/03 13:24:45;="02:51:48";10308;-1;Unknown error;Other;DEV_SC;195,96;GIAN_SOFI;
 3635; 2019/07/08 10:21:15; 2019/07/08 14:35:21;="04:14:06";15246;-1;Unknown error;Other;DEV_SC;3509,82;GIAN_SOFI;
 3665; 2019/07/17 20:25:30; 2019/07/17 21:04:48;="00:39:18";2358;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;11,17;;
 3727; 2019/07/30 18:59:37; 2019/07/30 19:29:13;="00:29:36";1776;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;59,53;;
 3792; 2019/08/20 14:06:06; 2019/08/20 14:34:36;="00:28:30";1710;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;19,35;;
 3842; 2019/08/27 07:33:17; 2019/08/27 15:04:47;="07:31:30";27090;-1;Unknown error;Other;DEV_SC;9,67;GIAN_SOFI;
 3843; 2019/08/29 09:30:16; 2019/08/29 10:02:54;="00:32:38";1958;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 3937; 2019/09/01 16:42:44; 2019/09/01 17:12:08;="00:29:24";1764;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;GIAN_SOFI;
 3952; 2019/09/06 13:30:55; 2019/09/06 16:36:25;="03:05:30";11130;-1;Unknown error;Other;DEV_SC;2666,41;GIAN_SOFI;
 4047; 2019/09/10 08:01:46; 2019/09/10 19:35:46;="11:34:00";41640;309;[309];Other;ELE_SC;3800,86;CAPU_GIOV;
 4048; 2019/09/10 19:35:46; 2019/09/11 11:31:10;="15:55:24";57324;309;[309];Other;ELE_SC;18991,96;GIAN_SOFI;
 3970; 2019/09/13 10:03:00; 2019/09/13 10:32:18;="00:29:18";1758;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;62,15;GIAN_SOFI;
 4051; 2019/09/19 16:47:30; 2019/09/19 17:17:54;="00:30:24";1824;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;19,62;GIAN_SOFI;
 4053; 2019/09/22 09:26:07; 2019/09/22 10:05:19;="00:39:12";2352;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;8,89;GIAN_SOFI;
 4101; 2019/09/26 11:26:31; 2019/09/26 11:53:07;="00:26:36";1596;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4102; 2019/09/27 11:33:31; 2019/09/27 14:44:13;="03:10:42";11442;-1;Unknown error;Other;DEV_SC;339,57;GIAN_SOFI;
 4132; 2019/09/30 10:40:33; 2019/09/30 14:31:09;="03:50:36";13836;-1;Unknown error;Other;DEV_SC;1530,73;GIAN_SOFI;
 4136; 2019/10/01 08:19:55; 2019/10/01 10:12:55;="01:53:00";6780;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4199; 2019/10/09 08:23:14; 2019/10/09 10:21:02;="01:57:48";7068;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4200; 2019/10/09 11:13:08; 2019/10/09 16:34:32;="05:21:24";19284;309;[309] - Pause over RCS;Other;DEV_SC;1335,10;;
 4264; 2019/10/26 06:18:54; 2019/10/26 06:45:42;="00:26:48";1608;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4299; 2019/11/01 23:44:16; 2019/11/02 00:13:58;="00:29:42";1782;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;13,50;;
 4412; 2019/11/25 17:37:47; 2019/11/27 13:03:42;="43:25:55";156355;-1;Unknown error;Other;ELE_UN;4143,93;GIAN_SOFI;
 4413; 2019/11/27 13:03:42; 2019/11/27 13:09:00;="00:05:18";318;315;[315] - ExEx low voltage L;Electrical;ELE_UN;-;GIAN_SOFI;
 4452; 2019/12/11 20:21:53; 2019/12/11 21:13:47;="00:51:54";3114;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4555; 2019/12/27 11:36:12; 2019/12/27 13:29:12;="01:53:00";6780;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4556; 2019/12/28 20:42:24; 2019/12/28 22:01:00;="01:18:36";4716;144;[144] - High windspeed;Wind_out_of_range;ENV;1033,38;;
 4999; 2020/02/16 10:30:29; 2020/02/16 11:11:59;="00:41:30";2490;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5036; 2020/02/27 05:05:48; 2020/02/27 05:38:30;="00:32:42";1962;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;8,22;;
 5037; 2020/02/27 11:18:54; 2020/02/27 12:46:12;="01:27:18";5238;309;[309] - Pause over RCS;Other;ELE_UN;69,23;GIAN_SOFI;
 5038; 2020/02/28 10:39:12; 2020/02/28 11:09:06;="00:29:54";1794;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;578,98;;
 5128; 2020/03/18 07:35:42; 2020/03/18 08:06:00;="00:30:18";1818;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;237,57;;
 5129; 2020/03/21 09:48:48; 2020/03/21 20:00:24;="10:11:36";36696;309;[309] - Pause over RCS;Other;LIM;1776,02;GIAN_SOFI;
 5130; 2020/03/21 20:04:12; 2020/03/21 20:15:06;="00:10:54";654;309;[309] - Pause over RCS;Other;LIM;50,32;GIAN_SOFI;
 5215; 2020/03/26 01:35:15; 2020/03/26 05:59:09;="04:23:54";15834;144;[144] - High windspeed;Wind_out_of_range;ENV;3463,34;;
 5216; 2020/03/26 12:02:51; 2020/03/26 13:15:33;="01:12:42";4362;144;[144] - High windspeed;Wind_out_of_range;ENV;1518,37;;
 5218; 2020/03/28 04:38:27; 2020/03/28 05:05:21;="00:26:54";1614;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5455; 2020/04/11 09:29:53; 2020/04/11 09:58:41;="00:28:48";1728;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5456; 2020/04/11 11:32:29; 2020/04/11 18:18:12;="06:45:43";24343;309;[309] - Pause over RCS;Other;LIM;4326,38;GIAN_SOFI;
 5457; 2020/04/12 09:20:48; 2020/04/12 17:42:48;="08:22:00";30120;309;[309] - Pause over RCS;Other;LIM;983,46;GIAN_SOFI;
 5528; 2020/04/16 00:46:56; 2020/04/16 01:32:14;="00:45:18";2718;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;9,67;;
 5645; 2020/05/01 08:47:53; 2020/05/01 16:49:35;="08:01:42";28902;309;[309] - Pause over RCS;Other;LIM;2927,84;GIAN_SOFI;
 5687; 2020/05/04 15:44:53; 2020/05/04 16:12:29;="00:27:36";1656;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 5721; 2020/05/13 08:39:13; 2020/05/13 10:46:25;="02:07:12";7632;-1;Unknown error;Other;DEV_SC;55,87;GIAN_SOFI;
 5722; 2020/05/17 10:04:44; 2020/05/17 15:05:50;="05:01:06";18066;309;[309] - Pause over RCS;Other;LIM;2842,35;GIAN_SOFI;
 5776; 2020/05/18 10:51:38; 2020/05/18 18:51:50;="08:00:12";28812;-1;Unknown error;Other;DEV_SC;14060,10;GIAN_SOFI;
 5777; 2020/05/21 09:27:35; 2020/05/21 09:43:59;="00:16:24";984;144;[144] - High windspeed;Wind_out_of_range;ENV;546,67;;
 5778; 2020/05/24 10:28:35; 2020/05/24 18:01:23;="07:32:48";27168;309;[309] - Pause over RCS;Other;LIM;3857,91;GIAN_SOFI;
 5852; 2020/06/01 09:40:45; 2020/06/01 14:28:03;="04:47:18";17238;-1;Unknown error;Other;DEV_SC;4509,53;GIAN_SOFI;
 5853; 2020/06/04 13:22:00; 2020/06/04 13:27:30;="00:05:30";330;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;13,66;;
 5969; 2020/06/15 08:21:06; 2020/06/15 09:53:06;="01:32:00";5520;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 5970; 2020/06/16 09:57:43; 2020/06/16 12:56:37;="02:58:54";10734;-1;Unknown error;Other;DEV_SC;19,33;GIAN_SOFI;
 6004; 2020/06/23 00:04:09; 2020/06/23 00:32:51;="00:28:42";1722;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 6005; 2020/06/24 05:27:38; 2020/06/24 06:08:41;="00:41:03";2463;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 6048; 2020/06/29 07:52:17; 2020/06/29 12:24:41;="04:32:24";16344;-1;Unknown error;Other;DEV_UN;77,46;FEDE_CALI;
 6056; 2020/07/01 15:17:19; 2020/07/01 17:03:07;="01:45:48";6348;-1;Unknown error;Electrical;DEV_SC;1044,46;GASP_STEF;
 6059; 2020/07/05 14:31:02; 2020/07/05 18:08:08;="03:37:06";13026;168;[168] - High temp top ctrl;Temperature;DEV_UN;4813,67;;
 6096; 2020/07/08 09:08:26; 2020/07/08 10:50:08;="01:41:42";6102;900;[900] - Pause through local keyboard;Other;DEV_SC;697,90;;
 6118; 2020/07/09 14:55:26; 2020/07/09 15:55:08;="00:59:42";3582;-1;Unknown error;Other;DEV_SC;24,83;GIAN_SOFI;
 6242; 2020/07/20 11:12:20; 2020/07/20 13:27:50;="02:15:30";8130;30;[30] - Internal sublogic error;Other;DEV_UN;0,00;;
 6243; 2020/07/20 13:45:08; 2020/07/20 13:54:14;="00:09:06";546;900;[900] - Pause through local keyboard;Other;DEV_UN;4,09;GASP_STEF;
 6244; 2020/07/21 16:13:56; 2020/07/21 18:36:26;="02:22:30";8550;-1;Unknown error;Other;DEV_UN;392,65;GASP_STEF;
 6245; 2020/07/21 18:36:26; 2020/07/21 18:57:50;="00:21:24";1284;30;[30] - Internal sublogic error;Other;DEV_UN;33,69;;
 6316; 2020/07/28 09:10:29; 2020/07/28 15:36:17;="06:25:48";23148;-1;Unknown error;Other;DEV_SC;63,50;GASP_STEF;
 6317; 2020/07/29 07:15:29; 2020/07/29 12:28:23;="05:12:54";18774;-1;Unknown error;Other;DEV_SC;0,00;GASP_STEF;
 6321; 2020/07/31 10:43:23; 2020/07/31 11:37:41;="00:54:18";3258;-1;Unknown error;Other;ERR;0,00;;
 6369; 2020/08/06 09:07:51; 2020/08/06 09:34:21;="00:26:30";1590;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6533; 2020/09/01 07:53:37; 2020/09/01 17:44:31;="09:50:54";35454;309;[309] - Pause over RCS;Other;ELE_SC;292,72;MARC_NARD;
 6825; 2020/10/11 09:14:07; 2020/10/11 09:22:19;="00:08:12";492;30;[30] - Internal sublogic error;Other;DEV_UN;0,00;;
 6826; 2020/10/12 00:32:25; 2020/10/12 00:42:43;="00:10:18";618;217;[217] - Thermoerror Int: Gen, Fan F A;Temperature;DEV_UN;0,00;;
 6847; 2020/10/13 01:48:55; 2020/10/13 08:28:50;="06:39:55";23995;-1;Unknown error;Other;DEV_SC;3165,26;GIAN_SOFI;
 6945; 2020/10/28 09:14:18; 2020/10/28 09:52:06;="00:37:48";2268;-1;Unknown error;Other;DEV_SC;34,22;MARC_NARD;
 7059; 2020/11/10 10:39:01; 2020/11/10 15:21:19;="04:42:18";16938;-1;Unknown error;Other;DEV_SC;0,00;MARC_NARD;
 7068; 2020/11/11 08:21:55; 2020/11/11 10:54:55;="02:33:00";9180;-1;Unknown error;Other;DEV_SC;0,00;MARC_NARD;
 7069; 2020/11/11 12:59:31; 2020/11/11 14:52:37;="01:53:06";6786;-1;Unknown error;Other;DEV_SC;0,00;MARC_NARD;
 7094; 2020/11/17 15:32:13; 2020/11/17 15:44:37;="00:12:24";744;312;[312] - Thermo error: ventilators T53;Temperature;DEV_UN;412,97;;
 7095; 2020/11/17 15:48:43; 2020/11/17 16:01:07;="00:12:24";744;312;[312] - Thermo error: ventilators T53;Temperature;DEV_UN;413,03;;
 7096; 2020/11/17 16:05:13; 2020/11/17 16:17:49;="00:12:36";756;312;[312] - Thermo error: ventilators T53;Temperature;DEV_UN;419,79;;
 7097; 2020/11/17 16:20:49; 2020/11/17 18:20:49;="02:00:00";7200;160;[160] - High temperature brake disc;Temperature;DEV_UN;3996,10;;
 7098; 2020/11/18 08:45:43; 2020/11/18 13:39:49;="04:54:06";17646;-1;Unknown error;Other;DEV_SC;1231,12;GIAN_SOFI;
 7099; 2020/11/20 14:52:20; 2020/11/20 16:11:14;="01:18:54";4734;144;[144] - High windspeed;Wind_out_of_range;ENV;1630,00;;
 7100; 2020/11/20 23:25:56; 2020/11/20 23:33:14;="00:07:18";438;144;[144] - High windspeed;Wind_out_of_range;ENV;243,34;;
 7101; 2020/11/21 00:05:50; 2020/11/21 00:35:44;="00:29:54";1794;144;[144] - High windspeed;Wind_out_of_range;ENV;663,33;;
 7337; 2020/11/23 11:53:27; 2020/11/23 12:22:09;="00:28:42";1722;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 7338; 2020/11/24 07:24:25; 2020/11/24 16:12:07;="08:47:42";31662;-1;Unknown error;Other;DEV_SC;8630,15;GASP_STEF;
 7363; 2020/12/06 12:17:13; 2020/12/06 13:32:31;="01:15:18";4518;183;[183] - Max autoyawtime;Yaw_system;DEV_UN;726,43;;
 7364; 2020/12/06 14:12:49; 2020/12/06 15:07:13;="00:54:24";3264;-1;Unknown error;Other;DEV_UN;607,51;GASP_STEF;
 7446; 2020/12/18 07:15:52; 2020/12/18 08:47:52;="01:32:00";5520;-1;Unknown error;Other;DEV_SC;0,00;GASP_STEF;
 7447; 2020/12/18 08:47:52; 2020/12/18 08:54:10;="00:06:18";378;900;[900] - Pause through local keyboard;Other;DEV_SC;0,00;;
 7640; 2021/01/26 16:51:59; 2021/01/26 17:10:59;="00:19:00";1140;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;17,42;;
 7641; 2021/01/27 16:49:01; 2021/01/27 16:57:49;="00:08:48";528;30;[30] - Internal sublogic error;Other;DEV_UN;0,00;;
 7642; 2021/01/29 07:42:56; 2021/01/29 14:51:02;="07:08:06";25686;-1;Unknown error;Other;DEV_SC;722,73;SANT_GILB;
 7679; 2021/02/01 07:28:15; 2021/02/01 13:58:39;="06:30:24";23424;-1;Unknown error;Other;DEV_SC;76,03;SANT_GILB;
 7681; 2021/02/06 19:08:49; 2021/02/07 10:50:03;="15:41:14";56474;-1;Unknown error;Other;DEV_UN;18130,66;SANT_GILB;
 7683; 2021/02/12 16:24:17; 2021/02/12 18:06:59;="01:42:42";6162;-1;Unknown error;Other;DEV_UN;1432,15;GASP_STEF;
 7689; 2021/02/14 03:04:41; 2021/02/14 04:59:35;="01:54:54";6894;144;[144] - High windspeed;Wind_out_of_range;ENV;2319,47;;
 7822; 2021/02/28 11:49:56; 2021/02/28 16:16:02;="04:26:06";15966;309;[309] - Pause over RCS;Other;LIM;8666,01;MARC_NARD;
 7909; 2021/03/04 14:48:11; 2021/03/04 17:26:23;="02:38:12";9492;-1;Unknown error;Other;DEV_UN;864,32;SANT_GILB;
 V2;;;="582:41:47";2097707;;;;;184862,36;;
 128; 2018/07/24 15:44:28; 2018/07/24 15:50:46;="00:06:18";378;309;[309] - Pause over RCS;Other;DEV_O;103,42;CAPU_GIOV;
 129; 2018/07/27 14:04:27; 2018/07/27 14:33:57;="00:29:30";1770;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;15,17;CAPU_GIOV;
 130; 2018/07/29 17:19:21; 2018/07/29 17:53:51;="00:34:30";2070;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;44,06;CAPU_GIOV;
 183; 2018/07/31 13:37:51; 2018/07/31 13:44:03;="00:06:12";372;154;[154] - Max rotor RPM;Rotor;DEV_UN;47,64;;
 269; 2018/08/10 11:42:18; 2018/08/10 12:11:00;="00:28:42";1722;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;MITO_MICH;
 299; 2018/08/19 16:20:50; 2018/08/19 17:30:14;="01:09:24";4164;154;[154] - Max rotor RPM;Rotor;ENV;1050,71;ANDR_FANT;
 335; 2018/08/20 13:23:54; 2018/08/20 14:45:18;="01:21:24";4884;3157;[3157];Other;GRID;274,43;ANDR_FANT;
 410; 2018/08/28 10:07:41; 2018/08/28 10:47:53;="00:40:12";2412;-1;Unknown error;Other;DEV_O;301,70;GIAN_SOFI;
 537; 2018/09/16 14:41:10; 2018/09/16 15:10:22;="00:29:12";1752;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;59,12;;
 583; 2018/09/18 07:13:06; 2018/09/18 08:45:00;="01:31:54";5514;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 584; 2018/09/19 00:07:28; 2018/09/19 00:41:40;="00:34:12";2052;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 585; 2018/09/19 11:01:11; 2018/09/19 13:45:53;="02:44:42";9882;-1;Unknown error;Other;DEV_SC;171,89;GIAN_SOFI;
 640; 2018/09/24 17:48:07; 2018/09/24 19:55:13;="02:07:06";7626;919;[919] - High temp, Gen bear NDE;Generator;DEV_UN;4236,67;GIAN_SOFI;
 767; 2018/09/29 09:06:55; 2018/09/29 09:23:49;="00:16:54";1014;154;[154] - Max rotor RPM;Rotor;DEV_UN;513,76;;
 779; 2018/10/01 10:18:37; 2018/10/01 14:20:56;="04:02:19";14539;-1;Unknown error;Other;DEV_SC;0,90;GIAN_SOFI;
 780; 2018/10/02 07:26:56; 2018/10/02 15:27:20;="08:00:24";28824;-1;Unknown error;Other;DEV_SC;120,40;GIAN_SOFI;
 809; 2018/10/04 00:36:08; 2018/10/04 00:44:08;="00:08:00";480;154;[154] - Max rotor RPM;Rotor;DEV_UN;258,54;;
 810; 2018/10/04 07:10:38; 2018/10/04 07:59:32;="00:48:54";2934;154;[154] - Max rotor RPM;Rotor;DEV_UN;1494,23;;
 820; 2018/10/09 07:50:50; 2018/10/09 17:08:26;="09:17:36";33456;309;[309] - Pause over RCS;Electrical;ELE_SC;47,80;GIAN_SOFI;
 821; 2018/10/10 08:07:20; 2018/10/10 15:45:44;="07:38:24";27504;309;[309] - Pause over RCS;Electrical;ELE_SC;39,07;GIAN_SOFI;
 877; 2018/10/11 07:53:14; 2018/10/11 16:28:26;="08:35:12";30912;309;[309] - Pause over RCS;Other;ELE_SC;0,00;GIAN_SOFI;
 878; 2018/10/12 08:17:14; 2018/10/12 11:03:50;="02:46:36";9996;309;[309] - Pause over RCS;Electrical;GRID;471,34;GIAN_SOFI;
 982; 2018/10/27 19:38:22; 2018/10/27 19:56:59;="00:18:37";1117;154;[154] - Max rotor RPM;Rotor;DEV_UN;0,00;;
 983; 2018/10/29 09:03:34; 2018/10/29 09:19:48;="00:16:14";974;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;25,43;;
 1320; 2018/11/17 15:24:01; 2018/11/17 15:34:31;="00:10:30";630;154;[154] - Max rotor RPM;Rotor;DEV_UN;331,10;;
 1321; 2018/11/18 02:46:43; 2018/11/18 03:36:01;="00:49:18";2958;154;[154] - Max rotor RPM;Rotor;DEV_UN;1639,92;;
 1371; 2018/11/25 13:44:00; 2018/11/25 14:20:18;="00:36:18";2178;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 1391; 2018/12/01 18:15:18; 2018/12/01 18:48:12;="00:32:54";1974;154;[154] - Max rotor RPM;Rotor;DEV_UN;578,51;;
 1392; 2018/12/01 19:44:36; 2018/12/01 21:23:06;="01:38:30";5910;154;[154] - Max rotor RPM;Rotor;DEV_UN;1648,93;;
 1396; 2018/12/06 12:48:38; 2018/12/06 14:22:44;="01:34:06";5646;-1;Unknown error;Other;DEV_UN;0,00;GIAN_SOFI;
 1397; 2018/12/06 14:22:44; 2018/12/06 15:45:58;="01:23:14";4994;-1;Unknown error;Other;DEV_UN;45,85;;
 1435; 2018/12/07 07:20:35; 2018/12/07 13:27:53;="06:07:18";22038;900;[900] - Pause through local keyboard;Other;ENV;0,00;;
 1448; 2018/12/12 14:45:42; 2018/12/12 15:15:02;="00:29:20";1760;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;119,73;;
 1450; 2018/12/13 16:50:08; 2018/12/13 16:59:08;="00:09:00";540;309;[309] - Pause over RCS;Other;ENV;0,00;;
 1638; 2019/01/02 10:41:00; 2019/01/02 11:10:00;="00:29:00";1740;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;43,20;;
 1854; 2019/01/07 12:28:37; 2019/01/07 12:33:55;="00:05:18";318;318;[318] - Cannot syncronize RPM;Other;DEV_UN;74,94;;
 1902; 2019/01/19 10:30:53; 2019/01/19 11:04:36;="00:33:43";2023;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 1948; 2019/01/27 11:25:58; 2019/01/27 16:33:46;="05:07:48";18468;309;[309] - Pause over RCS;Other;LIM;1379,48;GIAN_SOFI;
 2101; 2019/02/02 20:44:52; 2019/02/02 21:18:10;="00:33:18";1998;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;105,19;;
 2146; 2019/02/08 18:03:32; 2019/02/09 10:52:56;="16:49:24";60564;311;[311] - Trip Q8 Feedback error K;Electrical;DEV_UN;405,34;;
 2246; 2019/02/15 19:27:31; 2019/02/15 20:15:19;="00:47:48";2868;144;[144] - High windspeed;Wind_out_of_range;ENV;510,58;;
 2357; 2019/02/21 19:01:47; 2019/02/21 19:29:59;="00:28:12";1692;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 2358; 2019/02/23 05:59:47; 2019/02/23 06:12:59;="00:13:12";792;144;[144] - High windspeed;Wind_out_of_range;ENV;440,00;;
 2359; 2019/02/23 16:59:59; 2019/02/23 17:17:40;="00:17:41";1061;144;[144] - High windspeed;Wind_out_of_range;ENV;333,86;;
 2361; 2019/02/23 18:09:00; 2019/02/23 21:15:24;="03:06:24";11184;144;[144] - High windspeed;Wind_out_of_range;ENV;546,67;;
 2362; 2019/02/23 23:24:48; 2019/02/24 02:35:00;="03:10:12";11412;144;[144] - High windspeed;Wind_out_of_range;ENV;2166,72;;
 2363; 2019/02/24 03:59:36; 2019/02/24 09:59:54;="06:00:18";21618;144;[144] - High windspeed;Wind_out_of_range;ENV;3343,34;;
 2364; 2019/02/24 15:42:53; 2019/02/25 00:01:03;="08:18:10";29890;-1;Unknown error;Other;DEV_SC;16076,73;GIAN_SOFI;
 2534; 2019/02/25 19:49:51; 2019/02/25 20:01:09;="00:11:18";678;144;[144] - High windspeed;Wind_out_of_range;ENV;376,67;;
 2571; 2019/03/03 10:59:31; 2019/03/03 11:28:01;="00:28:30";1710;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;54,41;;
 2592; 2019/03/12 00:49:55; 2019/03/12 01:00:43;="00:10:48";648;144;[144] - High windspeed;Wind_out_of_range;ENV;357,26;;
 2593; 2019/03/12 02:39:37; 2019/03/12 16:37:52;="13:58:15";50295;-1;Unknown error;Other;GRID;24521,74;GIAN_SOFI;
 2796; 2019/04/17 10:32:23; 2019/04/17 12:22:05;="01:49:42";6582;309;[309] - Pause over RCS;Other;ELE_SC;758,52;GIAN_SOFI;
 2850; 2019/04/28 09:18:17; 2019/04/28 19:16:29;="09:58:12";35892;309;[309] - Pause over RCS;Other;LIM;2939,60;GIAN_SOFI;
 2903; 2019/05/06 12:23:24; 2019/05/06 13:10:48;="00:47:24";2844;-1;Unknown error;Other;DEV_SC;19,33;GIAN_SOFI;
 3045; 2019/05/22 12:03:40; 2019/05/22 15:00:10;="02:56:30";10590;-1;Unknown error;Other;DEV_SC;356,68;CAPU_GIOV;
 3096; 2019/05/28 11:49:26; 2019/05/28 12:27:20;="00:37:54";2274;-1;Unknown error;Other;DEV_SC;93,19;CAPU_GIOV;
 3119; 2019/05/31 09:48:02; 2019/05/31 15:47:08;="05:59:06";21546;352;[352] - Q7 breaker open;Electrical;DEV_UN;7893,85;CAPU_GIOV;
 3120; 2019/05/31 23:02:08; 2019/06/01 12:47:15;="13:45:07";49507;353;[353] - Q8 breaker open;Electrical;DEV_UN;3078,71;CAPU_GIOV;
 3188; 2019/06/03 13:27:48; 2019/06/03 13:56:24;="00:28:36";1716;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;174,31;;
 3263; 2019/06/06 07:24:14; 2019/06/06 14:57:56;="07:33:42";27222;-1;Unknown error;Other;DEV_SC;1248,54;GIAN_SOFI;
 3266; 2019/06/07 07:28:14; 2019/06/07 14:45:38;="07:17:24";26244;-1;Unknown error;Other;DEV_SC;606,86;GIAN_SOFI;
 3316; 2019/06/13 20:02:29; 2019/06/13 20:30:35;="00:28:06";1686;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3593; 2019/07/02 16:09:39; 2019/07/02 16:38:51;="00:29:12";1752;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;34,50;;
 3594; 2019/07/03 13:46:27; 2019/07/03 14:50:09;="01:03:42";3822;-1;Unknown error;Other;DEV_SC;208,75;GIAN_SOFI;
 3595; 2019/07/05 07:37:21; 2019/07/05 10:29:03;="02:51:42";10302;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 3596; 2019/07/05 10:29:03; 2019/07/05 10:38:09;="00:09:06";546;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 3597; 2019/07/05 13:04:51; 2019/07/05 13:37:15;="00:32:24";1944;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;19,33;;
 3636; 2019/07/11 21:07:53; 2019/07/11 22:16:11;="01:08:18";4098;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;9,67;;
 3730; 2019/08/04 15:57:07; 2019/08/04 16:46:07;="00:49:00";2940;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3793; 2019/08/21 19:16:19; 2019/08/21 19:48:25;="00:32:06";1926;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 3794; 2019/08/23 14:58:39; 2019/08/23 15:32:46;="00:34:07";2047;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;249,10;;
 3795; 2019/08/25 00:07:10; 2019/08/25 00:37:28;="00:30:18";1818;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3796; 2019/08/26 07:56:22; 2019/08/26 15:16:10;="07:19:48";26388;-1;Unknown error;Other;DEV_SC;122,55;GIAN_SOFI;
 3953; 2019/09/07 21:03:20; 2019/09/07 22:34:14;="01:30:54";5454;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;GIAN_SOFI;
 3971; 2019/09/10 08:01:28; 2019/09/10 19:35:34;="11:34:06";41646;309;[309] - Pause over RCS;Other;ELE_SC;3439,75;CAPU_GIOV;
 4055; 2019/09/22 06:26:25; 2019/09/22 06:31:31;="00:05:06";306;79;[79] - Max Yaw error;Yaw_system;ENV;18,01;;
 4103; 2019/09/25 08:09:07; 2019/09/25 15:48:19;="07:39:12";27552;-1;Unknown error;Other;FMJ;825,90;GIAN_SOFI;
 4104; 2019/09/25 15:48:19; 2019/09/25 20:05:55;="04:17:36";15456;900;[900] - Pause through local keyboard;Other;ENV;1592,25;;
 4105; 2019/09/26 07:55:01; 2019/09/26 15:45:31;="07:50:30";28230;-1;Unknown error;Other;FMJ;0,00;GIAN_SOFI;
 4106; 2019/09/26 15:45:31; 2019/09/26 18:01:25;="02:15:54";8154;900;[900] - Pause through local keyboard;Other;ENV;74,54;;
 4133; 2019/09/30 10:40:33; 2019/09/30 14:31:03;="03:50:30";13830;-1;Unknown error;Other;DEV_SC;1275,08;GIAN_SOFI;
 4137; 2019/10/01 08:19:55; 2019/10/01 10:12:49;="01:52:54";6774;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4201; 2019/10/09 07:30:02; 2019/10/09 10:57:02;="03:27:00";12420;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4202; 2019/10/09 11:13:08; 2019/10/09 16:35:02;="05:21:54";19314;309;[309] - Pause over RCS;Other;DEV_SC;1239,51;;
 4267; 2019/10/25 01:19:23; 2019/10/25 01:50:35;="00:31:12";1872;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;24,83;;
 4294; 2019/10/31 07:35:09; 2019/10/31 13:18:27;="05:43:18";20598;-1;Unknown error;Other;DEV_SC;8,17;GIAN_SOFI;
 4318; 2019/11/06 08:01:53; 2019/11/06 12:48:53;="04:47:00";17220;-1;Unknown error;Other;DEV_SC;1464,75;GIAN_SOFI;
 4320; 2019/11/10 17:43:12; 2019/11/10 18:12:36;="00:29:24";1764;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;68,25;;
 4357; 2019/11/17 07:53:48; 2019/11/17 09:18:12;="01:24:24";5064;154;[154] - Max rotor RPM;Rotor;ENV;239,42;GIAN_SOFI;
 4414; 2019/11/25 13:39:47; 2019/11/25 14:47:59;="01:08:12";4092;159;[159] - Ext, RPM guard;Other;ELE_UN;1525,14;GIAN_SOFI;
 4415; 2019/11/25 17:37:17; 2019/11/27 13:08:00;="43:30:43";156643;315;[315] - ExEx low voltage L;Electrical;ELE_UN;3586,28;;
 4453; 2019/12/10 02:01:34; 2019/12/10 02:29:46;="00:28:12";1692;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;57,24;;
 4558; 2019/12/28 21:00:24; 2019/12/28 22:05:24;="01:05:00";3900;144;[144] - High windspeed;Wind_out_of_range;ENV;1513,36;;
 4849; 2020/01/15 05:58:41; 2020/01/15 06:35:23;="00:36:42";2202;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4852; 2020/01/19 03:36:30; 2020/01/19 04:05:12;="00:28:42";1722;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4897; 2020/02/06 13:11:11; 2020/02/06 13:59:11;="00:48:00";2880;144;[144] - High windspeed;Wind_out_of_range;ENV;1306,14;;
 4980; 2020/02/07 17:35:35; 2020/02/07 20:12:11;="02:36:36";9396;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5017; 2020/02/18 16:17:59; 2020/02/18 16:46:59;="00:29:00";1740;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;26,08;;
 5040; 2020/02/27 11:18:36; 2020/02/27 12:44:06;="01:25:30";5130;309;[309] - Pause over RCS;Other;ELE_UN;50,20;GIAN_SOFI;
 5108; 2020/03/11 19:12:14; 2020/03/11 19:50:38;="00:38:24";2304;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5132; 2020/03/21 09:48:54; 2020/03/21 19:53:30;="10:04:36";36276;309;[309] - Pause over RCS;Other;LIM;2035,50;GIAN_SOFI;
 5133; 2020/03/21 20:04:12; 2020/03/21 20:15:12;="00:11:00";660;309;[309] - Pause over RCS;Other;LIM;50,78;GIAN_SOFI;
 5221; 2020/03/25 03:33:15; 2020/03/25 03:54:27;="00:21:12";1272;338;[338] - Slip: bove limits;Slipring;ENV;16,19;GIAN_SOFI;
 5222; 2020/03/26 03:48:39; 2020/03/26 04:23:51;="00:35:12";2112;144;[144] - High windspeed;Wind_out_of_range;ENV;795,03;;
 5458; 2020/04/08 14:45:35; 2020/04/08 17:31:35;="02:46:00";9960;352;[352] - Q7 breaker open;Electrical;DEV_UN;3490,38;;
 5459; 2020/04/10 20:08:53; 2020/04/10 20:36:59;="00:28:06";1686;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5460; 2020/04/11 11:32:41; 2020/04/11 18:18:18;="06:45:37";24337;309;[309] - Pause over RCS;Other;LIM;3759,31;GIAN_SOFI;
 5461; 2020/04/12 09:21:00; 2020/04/12 17:43:00;="08:22:00";30120;309;[309] - Pause over RCS;Other;LIM;1126,69;GIAN_SOFI;
 5530; 2020/04/16 20:04:38; 2020/04/16 21:39:44;="01:35:06";5706;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5646; 2020/05/01 08:48:05; 2020/05/01 16:47:41;="07:59:36";28776;309;[309] - Pause over RCS;Other;LIM;3090,38;GIAN_SOFI;
 5690; 2020/05/04 16:45:23; 2020/05/04 17:38:17;="00:52:54";3174;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5723; 2020/05/17 10:04:56; 2020/05/17 15:05:50;="05:00:54";18054;309;[309] - Pause over RCS;Other;LIM;2842,00;GIAN_SOFI;
 5779; 2020/05/24 10:28:53; 2020/05/24 18:01:29;="07:32:36";27156;309;[309] - Pause over RCS;Other;LIM;3598,80;GIAN_SOFI;
 5856; 2020/06/05 06:45:48; 2020/06/05 07:01:06;="00:15:18";918;154;[154] - Max rotor RPM;Rotor;DEV_UN;252,11;;
 5857; 2020/06/06 01:03:30; 2020/06/06 01:55:12;="00:51:42";3102;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5971; 2020/06/15 11:25:36; 2020/06/15 15:28:00;="04:02:24";14544;-1;Unknown error;Other;DEV_SC;507,64;GIAN_SOFI;
 5972; 2020/06/16 09:49:01; 2020/06/16 15:01:55;="05:12:54";18774;-1;Unknown error;Other;DEV_SC;8,85;GIAN_SOFI;
 5973; 2020/06/19 07:02:32; 2020/06/19 12:31:50;="05:29:18";19758;-1;Unknown error;Other;DEV_SC;178,93;GIAN_SOFI;
 6049; 2020/06/28 22:24:23; 2020/06/28 23:26:05;="01:01:42";3702;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6060; 2020/07/02 13:19:43; 2020/07/02 13:33:43;="00:14:00";840;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;13,53;;
 6097; 2020/07/07 11:47:43; 2020/07/07 12:34:31;="00:46:48";2808;919;[919] - High temp, Gen bear NDE;Temperature;DEV_UN;1557,71;;
 6098; 2020/07/08 07:10:56; 2020/07/08 09:03:56;="01:53:00";6780;-1;Unknown error;Other;DEV_UN;1060,39;GIAN_SOFI;
 6194; 2020/07/16 07:33:30; 2020/07/16 15:15:00;="07:41:30";27690;-1;Unknown error;Other;DEV_SC;0,00;FEDE_CALI;
 6198; 2020/07/17 07:10:00; 2020/07/17 13:26:56;="06:16:56";22616;-1;Unknown error;Other;DEV_SC;0,00;FEDE_CALI;
 6246; 2020/07/21 16:50:26; 2020/07/21 17:20:02;="00:29:36";1776;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;101,74;;
 6247; 2020/07/23 07:46:14; 2020/07/23 08:40:32;="00:54:18";3258;-1;Unknown error;Other;FMJ;0,00;GASP_STEF;
 6248; 2020/07/23 08:40:32; 2020/07/23 08:54:08;="00:13:36";816;-1;Unknown error;Other;FMJ;0,00;GASP_STEF;
 6323; 2020/07/30 16:10:35; 2020/08/03 16:40:37;="96:30:02";347402;315;[315] - ExEx low voltage L;Electrical;DEV_UN;14975,60;GIAN_SOFI;
 6443; 2020/08/20 17:16:33; 2020/08/20 17:51:21;="00:34:48";2088;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;84,02;;
 6482; 2020/08/30 16:05:45; 2020/08/30 16:40:39;="00:34:54";2094;919;[919] - High temp, Gen bear NDE;Temperature;DEV_UN;1034,66;;
 6535; 2020/09/01 07:53:19; 2020/09/01 17:44:01;="09:50:42";35442;309;[309] - Pause over RCS;Other;ELE_SC;236,31;MARC_NARD;
 6604; 2020/09/14 07:35:58; 2020/09/14 10:46:34;="03:10:36";11436;-1;Unknown error;Other;DEV_UN;3049,57;MARC_NARD;
 6946; 2020/10/27 12:49:42; 2020/10/27 15:34:24;="02:44:42";9882;-1;Unknown error;Other;DEV_SC;262,97;MARC_NARD;
 6947; 2020/10/28 07:47:42; 2020/10/28 10:55:36;="03:07:54";11274;-1;Unknown error;Other;DEV_SC;132,50;MARC_NARD;
 7060; 2020/11/10 10:39:01; 2020/11/10 13:49:37;="03:10:36";11436;-1;Unknown error;Other;DEV_SC;0,00;MARC_NARD;
 7070; 2020/11/11 08:21:55; 2020/11/11 10:54:49;="02:32:54";9174;-1;Unknown error;Other;DEV_SC;0,00;MARC_NARD;
 7071; 2020/11/11 11:30:01; 2020/11/11 15:11:07;="03:41:06";13266;-1;Unknown error;Other;DEV_SC;0,00;MARC_NARD;
 7105; 2020/11/17 19:36:37; 2020/11/17 20:06:31;="00:29:54";1794;149;[149] - High temperature T53;Temperature;DEV_UN;983,98;;
 7106; 2020/11/18 08:45:43; 2020/11/18 13:39:43;="04:54:00";17640;-1;Unknown error;Other;DEV_SC;1245,70;GIAN_SOFI;
 7107; 2020/11/20 15:22:32; 2020/11/20 16:16:50;="00:54:18";3258;144;[144] - High windspeed;Wind_out_of_range;ENV;1810,01;;
 7108; 2020/11/20 23:12:20; 2020/11/21 01:01:02;="01:48:42";6522;144;[144] - High windspeed;Wind_out_of_range;ENV;2956,67;;
 7109; 2020/11/21 01:50:38; 2020/11/21 03:21:02;="01:30:24";5424;144;[144] - High windspeed;Wind_out_of_range;ENV;3013,33;;
 7416; 2020/12/09 14:51:20; 2020/12/09 15:05:56;="00:14:36";876;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;14,11;;
 7501; 2020/12/29 07:21:07; 2020/12/29 15:06:43;="07:45:36";27936;-1;Unknown error;Other;DEV_SC;7409,84;CAPU_GIOV;
 7502; 2020/12/30 07:13:24; 2020/12/30 10:54:30;="03:41:06";13266;-1;Unknown error;Other;DEV_SC;30,06;CAPU_GIOV;
 7574; 2021/01/09 04:47:48; 2021/01/09 05:02:12;="00:14:24";864;312;[312] - Thermo error: ventilators T53;Temperature;DEV_UN;429,81;;
 7575; 2021/01/09 07:27:42; 2021/01/09 07:41:30;="00:13:48";828;312;[312] - Thermo error: ventilators T53;Temperature;DEV_UN;448,71;;
 7593; 2021/01/13 07:27:25; 2021/01/13 15:41:07;="08:13:42";29622;-1;Unknown error;Other;DEV_SC;0,00;MARC_NARD;
 7594; 2021/01/14 07:03:31; 2021/01/14 14:42:01;="07:38:30";27510;-1;Unknown error;Other;DEV_SC;29,00;MARC_NARD;
 7595; 2021/01/15 07:25:49; 2021/01/15 10:36:25;="03:10:36";11436;-1;Unknown error;Other;DEV_SC;6092,76;MARC_NARD;
 7596; 2021/01/17 07:23:55; 2021/01/17 09:46:49;="02:22:54";8574;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 7643; 2021/01/29 23:35:50; 2021/01/30 00:04:08;="00:28:18";1698;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;9,67;;
 7690; 2021/02/14 03:04:05; 2021/02/14 05:45:11;="02:41:06";9666;144;[144] - High windspeed;Wind_out_of_range;ENV;4839,48;;
 7823; 2021/02/24 16:52:08; 2021/02/24 17:04:44;="00:12:36";756;214;[214] - Low oil level;Other;DEV_UN;146,16;;
 7824; 2021/02/27 19:33:08; 2021/02/27 20:02:14;="00:29:06";1746;149;[149] - High temperature T53;Temperature;DEV_UN;968,04;;
 7825; 2021/02/28 01:02:08; 2021/02/28 01:30:38;="00:28:30";1710;149;[149] - High temperature T53;Temperature;DEV_UN;945,45;;
 7826; 2021/02/28 11:46:08; 2021/02/28 16:16:44;="04:30:36";16236;309;[309] - Pause over RCS;Other;LIM;8703,15;MARC_NARD;
 7910; 2021/03/03 07:27:35; 2021/03/03 11:18:05;="03:50:30";13830;-1;Unknown error;Transformer;DEV_SC;0,00;SANT_GILB;
 7911; 2021/03/03 11:18:05; 2021/03/03 11:40:59;="00:22:54";1374;-1;Unknown error;Transformer;DEV_SC;0,00;SANT_GILB;
 CM2;;;="623:00:54";2242854;;;;;389602,92;;
 82; 2018/07/12 16:56:29; 2018/07/12 17:36:35;="00:40:06";2406;-1;Unknown error;Other;DEV_UN;91,37;CAPU_GIOV;
 131; 2018/07/29 19:21:03; 2018/07/29 19:49:57;="00:28:54";1734;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;9,62;CAPU_GIOV;
 198; 2018/08/04 17:47:54; 2018/08/04 20:04:12;="02:16:18";8178;-1;Unknown error;Other;DEV_UN;2,03;MITO_MICH;
 301; 2018/08/14 10:26:38; 2018/08/14 11:42:08;="01:15:30";4530;-1;Unknown error;Other;DEV_O;5,30;MITO_MICH;
 303; 2018/08/17 12:10:08; 2018/08/17 12:50:08;="00:40:00";2400;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;9,87;MITO_MICH;
 336; 2018/08/20 13:23:24; 2018/08/20 16:47:54;="03:24:30";12270;315;[315] - ExEx low voltage L;Electrical;GRID;348,33;;
 411; 2018/08/30 10:43:53; 2018/08/30 14:29:41;="03:45:48";13548;-1;Unknown error;Other;DEV_SC;74,41;GIAN_SOFI;
 412; 2018/08/31 07:09:30; 2018/08/31 15:23:18;="08:13:48";29628;-1;Unknown error;Other;DEV_SC;71,69;GIAN_SOFI;
 394; 2018/09/04 17:09:04; 2018/09/04 19:11:30;="02:02:26";7346;-1;Unknown error;Other;DEV_UN;8,03;GIAN_SOFI;
 395; 2018/09/06 11:44:24; 2018/09/06 12:13:42;="00:29:18";1758;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;9,67;;
 444; 2018/09/09 10:21:25; 2018/09/09 11:18:37;="00:57:12";3432;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 532; 2018/09/13 13:44:12; 2018/09/13 15:37:12;="01:53:00";6780;-1;Unknown error;Other;DEV_SC;17,88;GIAN_SOFI;
 539; 2018/09/15 14:51:52; 2018/09/15 15:52:46;="01:00:54";3654;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;31,71;;
 586; 2018/09/17 17:14:40; 2018/09/17 17:42:28;="00:27:48";1668;899;[899] - Grid volt above stop lim;Electrical;GRID;48,95;;
 631; 2018/09/21 07:19:13; 2018/09/21 14:32:31;="07:13:18";25998;900;[900] - Pause through local keyboard;Other;ENV;6,01;;
 641; 2018/09/24 19:13:01; 2018/09/24 19:33:37;="00:20:36";1236;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;686,67;;
 655; 2018/09/25 20:20:13; 2018/09/25 21:22:37;="01:02:24";3744;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;2080,00;;
 656; 2018/09/26 00:12:13; 2018/09/26 00:26:49;="00:14:36";876;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;486,65;;
 657; 2018/09/26 00:56:25; 2018/09/26 01:11:01;="00:14:36";876;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;486,66;;
 658; 2018/09/26 01:16:19; 2018/09/26 01:29:25;="00:13:06";786;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;436,67;;
 659; 2018/09/26 01:42:55; 2018/09/26 02:14:19;="00:31:24";1884;891;[891] - Yaw prot,;Yaw_system;DEV_UN;1046,67;GIAN_SOFI;
 660; 2018/09/26 02:17:19; 2018/09/26 03:04:01;="00:46:42";2802;144;[144] - High windspeed;Wind_out_of_range;ENV;1556,68;;
 661; 2018/09/26 04:14:31; 2018/09/26 07:33:43;="03:19:12";11952;892;[892] - Yaw gear protection stop;Yaw_system;DEV_UN;6615,81;GIAN_SOFI;
 662; 2018/09/26 08:22:43; 2018/09/26 08:33:37;="00:10:54";654;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;363,33;;
 781; 2018/10/02 07:14:56; 2018/10/03 17:27:56;="34:13:00";123180;-1;Unknown error;Other;DEV_UN;0,00;GIAN_SOFI;
 822; 2018/10/09 07:50:38; 2018/10/09 17:09:20;="09:18:42";33522;309;[309] - Pause over RCS;Electrical;ELE_SC;32,28;GIAN_SOFI;
 823; 2018/10/10 08:04:26; 2018/10/10 15:45:38;="07:41:12";27672;309;[309] - Pause over RCS;Electrical;ELE_SC;53,87;GIAN_SOFI;
 880; 2018/10/11 07:53:02; 2018/10/11 16:24:26;="08:31:24";30684;309;[309] - Pause over RCS;Other;ELE_SC;0,00;GIAN_SOFI;
 881; 2018/10/12 08:16:56; 2018/10/12 11:03:50;="02:46:54";10014;309;[309] - Pause over RCS;Electrical;GRID;390,49;GIAN_SOFI;
 950; 2018/10/22 04:23:53; 2018/10/22 05:00:35;="00:36:42";2202;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;1223,33;;
 951; 2018/10/22 06:59:47; 2018/10/22 07:23:05;="00:23:18";1398;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;776,67;;
 984; 2018/10/22 13:33:05; 2018/10/22 14:51:59;="01:18:54";4734;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;2629,99;;
 985; 2018/10/22 15:52:05; 2018/10/22 16:20:17;="00:28:12";1692;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;940,00;;
 986; 2018/10/22 16:24:47; 2018/10/22 16:43:35;="00:18:48";1128;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;626,66;;
 987; 2018/10/23 06:25:59; 2018/10/23 07:12:05;="00:46:06";2766;144;[144] - High windspeed;Wind_out_of_range;ENV;1069,44;;
 988; 2018/10/23 09:11:17; 2018/10/23 09:22:59;="00:11:42";702;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;390,00;;
 989; 2018/10/23 09:50:35; 2018/10/23 09:58:11;="00:07:36";456;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;253,33;;
 1095; 2018/10/29 14:51:34; 2018/10/29 14:58:04;="00:06:30";390;891;[891] - Yaw prot,;Yaw_system;ENV;216,67;;
 1097; 2018/10/29 19:02:03; 2018/10/29 19:08:09;="00:06:06";366;144;[144] - High windspeed;Wind_out_of_range;ENV;203,34;;
 1312; 2018/11/12 10:42:31; 2018/11/12 11:53:13;="01:10:42";4242;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 1313; 2018/11/12 11:53:13; 2018/11/12 11:58:25;="00:05:12";312;-1;Unknown error;Other;DEV_SC;-;GIAN_SOFI;
 1333; 2018/11/19 22:04:37; 2018/11/19 22:51:01;="00:46:24";2784;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 1591; 2018/12/30 13:11:15; 2018/12/30 13:41:27;="00:30:12";1812;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;118,78;;
 1641; 2019/01/02 21:21:00; 2019/01/02 21:37:48;="00:16:48";1008;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;559,99;;
 1642; 2019/01/02 21:50:54; 2019/01/03 00:31:54;="02:41:00";9660;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;5366,66;;
 1643; 2019/01/03 01:16:42; 2019/01/03 01:26:42;="00:10:00";600;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;333,34;;
 1644; 2019/01/03 01:49:42; 2019/01/03 02:05:12;="00:15:30";930;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;516,57;;
 1645; 2019/01/03 17:08:00; 2019/01/03 18:13:00;="01:05:00";3900;891;[891] - Yaw prot,;Yaw_system;ENV;2166,67;;
 1646; 2019/01/03 19:31:06; 2019/01/03 21:18:01;="01:46:55";6415;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;3563,89;;
 1647; 2019/01/04 02:22:55; 2019/01/04 02:52:13;="00:29:18";1758;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;5,51;;
 1857; 2019/01/13 07:31:22; 2019/01/13 08:17:04;="00:45:42";2742;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;8,34;;
 1950; 2019/01/24 18:45:05; 2019/01/24 18:50:17;="00:05:12";312;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;173,34;;
 1951; 2019/01/24 20:22:29; 2019/01/24 20:40:59;="00:18:30";1110;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;616,67;;
 1952; 2019/01/24 20:59:11; 2019/01/24 21:10:11;="00:11:00";660;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;366,67;;
 1953; 2019/01/24 21:12:59; 2019/01/24 21:47:29;="00:34:30";2070;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;1150,00;;
 1954; 2019/01/24 21:53:47; 2019/01/24 22:34:53;="00:41:06";2466;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;1370,00;;
 1955; 2019/01/24 22:43:17; 2019/01/25 00:05:29;="01:22:12";4932;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;2740,00;;
 1956; 2019/01/25 04:18:35; 2019/01/25 04:48:35;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;999,99;;
 1957; 2019/01/27 11:25:28; 2019/01/27 16:52:22;="05:26:54";19614;309;[309] - Pause over RCS;Other;LIM;3021,95;GIAN_SOFI;
 2083; 2019/01/30 09:44:14; 2019/01/30 10:14:38;="00:30:24";1824;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 2147; 2019/02/04 19:39:34; 2019/02/04 20:10:04;="00:30:30";1830;891;[891] - Yaw prot,;Yaw_system;ENV;1016,67;;
