Date start:2018/06/22;Date stop:2021/03/10
 2148; 2019/02/04 21:04:46; 2019/02/04 21:24:52;="00:20:06";1206;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;670,00;;
 2149; 2019/02/06 09:42:31; 2019/02/06 11:11:37;="01:29:06";5346;144;[144] - High windspeed;Wind_out_of_range;ENV;2636,67;;
 2150; 2019/02/06 12:08:13; 2019/02/06 12:44:37;="00:36:24";2184;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;1213,33;;
 2247; 2019/02/13 19:37:43; 2019/02/13 19:51:55;="00:14:12";852;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;473,34;;
 2248; 2019/02/13 20:31:19; 2019/02/13 22:03:07;="01:31:48";5508;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;3060,00;;
 2249; 2019/02/14 03:41:43; 2019/02/14 04:11:13;="00:29:30";1770;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;983,33;;
 2251; 2019/02/15 19:28:07; 2019/02/15 19:35:13;="00:07:06";426;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;236,67;;
 2252; 2019/02/15 19:37:31; 2019/02/15 20:44:31;="01:07:00";4020;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;1134,34;;
 2253; 2019/02/17 20:48:01; 2019/02/18 07:51:19;="11:03:18";39798;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 2365; 2019/02/23 04:41:17; 2019/02/23 06:26:29;="01:45:12";6312;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;3506,66;;
 2366; 2019/02/23 06:46:17; 2019/02/23 07:16:35;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;1010,00;GIAN_SOFI;
 2367; 2019/02/23 08:24:29; 2019/02/24 11:34:24;="27:09:55";97795;159;[159] - Ext, RPM guard;Other;ENV;34993,39;GIAN_SOFI;
 2368; 2019/02/25 03:35:39; 2019/02/25 04:06:33;="00:30:54";1854;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;1030,01;;
 2369; 2019/02/25 04:56:27; 2019/02/25 05:06:33;="00:10:06";606;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;336,67;;
 2535; 2019/02/25 16:27:51; 2019/02/25 16:36:27;="00:08:36";516;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;286,67;;
 2536; 2019/02/25 16:58:09; 2019/02/25 17:29:09;="00:31:00";1860;891;[891] - Yaw prot,;Yaw_system;ENV;1030,09;;
 2537; 2019/02/25 18:42:51; 2019/02/25 19:57:09;="01:14:18";4458;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;2476,67;;
 2538; 2019/02/25 20:07:03; 2019/02/25 23:45:45;="03:38:42";13122;892;[892] - Yaw gear protection stop;Yaw_system;ENV;7289,71;;
 2594; 2019/03/12 00:21:49; 2019/03/12 16:45:34;="16:23:45";59025;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;32146,48;;
 2692; 2019/03/26 18:06:30; 2019/03/26 18:14:54;="00:08:24";504;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;280,00;;
 2693; 2019/03/26 18:17:06; 2019/03/26 18:44:00;="00:26:54";1614;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;896,67;;
 2694; 2019/03/26 19:06:42; 2019/03/26 19:34:30;="00:27:48";1668;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;926,66;;
 2695; 2019/03/26 19:42:36; 2019/03/26 20:04:36;="00:22:00";1320;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;733,33;;
 2696; 2019/03/26 20:07:30; 2019/03/26 20:29:06;="00:21:36";1296;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;719,99;;
 2697; 2019/03/26 20:38:18; 2019/03/26 21:44:36;="01:06:18";3978;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;2210,00;;
 2698; 2019/03/26 22:00:42; 2019/03/26 22:22:36;="00:21:54";1314;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;730,01;;
 2735; 2019/04/01 05:57:48; 2019/04/01 06:27:18;="00:29:30";1770;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;9,67;;
 2763; 2019/04/09 19:25:34; 2019/04/09 20:05:16;="00:39:42";2382;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 2776; 2019/04/11 07:17:59; 2019/04/11 14:47:35;="07:29:36";26976;-1;Unknown error;Other;DEV_SC;18,83;GIAN_SOFI;
 2797; 2019/04/17 10:32:11; 2019/04/17 12:22:35;="01:50:24";6624;309;[309] - Pause over RCS;Other;ELE_SC;620,14;GIAN_SOFI;
 2851; 2019/04/24 07:26:41; 2019/04/24 14:53:29;="07:26:48";26808;-1;Unknown error;Other;DEV_SC;446,73;GIAN_SOFI;
 2852; 2019/04/28 09:16:59; 2019/04/28 19:16:29;="09:59:30";35970;309;[309] - Pause over RCS;Other;LIM;3367,44;GIAN_SOFI;
 2904; 2019/05/07 15:24:12; 2019/05/07 17:21:24;="01:57:12";7032;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;18,75;;
 2986; 2019/05/14 08:03:42; 2019/05/14 08:32:36;="00:28:54";1734;159;[159] - Ext, RPM guard;Other;ENV;945,54;GIAN_SOFI;
 2987; 2019/05/14 08:46:24; 2019/05/14 10:33:00;="01:46:36";6396;159;[159] - Ext, RPM guard;Other;ENV;1289,75;GIAN_SOFI;
 3097; 2019/05/28 15:44:26; 2019/05/28 16:53:08;="01:08:42";4122;900;[900] - Pause through local keyboard;Other;DEV_SC;633,71;CAPU_GIOV;
 3417; 2019/06/19 20:37:31; 2019/06/19 21:07:37;="00:30:06";1806;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;26,70;;
 3586; 2019/07/02 10:01:33; 2019/07/02 11:28:45;="01:27:12";5232;-1;Unknown error;Other;DEV_SC;414,57;GIAN_SOFI;
 3599; 2019/07/02 18:38:03; 2019/07/02 19:06:39;="00:28:36";1716;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;11,55;;
 3666; 2019/07/17 10:27:42; 2019/07/17 13:47:36;="03:19:54";11994;-1;Unknown error;Other;DEV_SC;860,89;GIAN_SOFI;
 3667; 2019/07/19 17:28:18; 2019/07/19 18:01:00;="00:32:42";1962;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;20,30;;
 3739; 2019/08/11 20:26:31; 2019/08/11 21:13:01;="00:46:30";2790;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;9,67;;
 3740; 2019/08/12 07:42:38; 2019/08/12 14:57:38;="07:15:00";26100;-1;Unknown error;Other;DEV_SC;36,38;GIAN_SOFI;
 3748; 2019/08/12 20:29:38; 2019/08/12 21:00:38;="00:31:00";1860;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;29,61;;
 3847; 2019/08/29 16:45:03; 2019/08/29 16:50:09;="00:05:06";306;79;[79] - Max Yaw error;Yaw_system;ENV;136,60;;
 3849; 2019/08/29 19:39:12; 2019/08/29 20:22:12;="00:43:00";2580;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;10,44;;
 3954; 2019/09/03 13:31:16; 2019/09/04 15:17:54;="25:46:38";92798;-1;Unknown error;Other;DEV_UN;27011,88;GIAN_SOFI;
 3955; 2019/09/07 21:53:02; 2019/09/07 22:32:44;="00:39:42";2382;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;6,73;GIAN_SOFI;
 3972; 2019/09/10 08:01:22; 2019/09/10 19:33:16;="11:31:54";41514;309;[309] - Pause over RCS;Other;ELE_SC;3345,80;CAPU_GIOV;
 3974; 2019/09/15 14:24:24; 2019/09/15 14:56:36;="00:32:12";1932;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;GIAN_SOFI;
 4057; 2019/09/23 02:15:13; 2019/09/23 08:54:49;="06:39:36";23976;176;[176] - Error on all wind sensors;Other;ENV;68,12;GIAN_SOFI;
 4108; 2019/09/26 07:33:01; 2019/09/26 15:30:13;="07:57:12";28632;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4109; 2019/09/26 16:45:37; 2019/09/26 16:57:55;="00:12:18";738;87;[87] - Pitch dev, min;Pitch_system;OTH;7,65;GIAN_SOFI;
 4241; 2019/10/14 22:25:04; 2019/10/14 22:54:10;="00:29:06";1746;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4242; 2019/10/18 07:39:51; 2019/10/18 11:16:09;="03:36:18";12978;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4243; 2019/10/18 11:16:09; 2019/10/18 11:58:15;="00:42:06";2526;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4295; 2019/10/29 20:04:32; 2019/10/29 21:14:44;="01:10:12";4212;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4416; 2019/11/25 17:37:11; 2019/11/25 19:10:29;="01:33:18";5598;315;[315] - ExEx low voltage L;Electrical;ELE_UN;1520,61;;
 4417; 2019/11/30 01:45:45; 2019/11/30 02:30:45;="00:45:00";2700;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4442; 2019/12/07 17:02:14; 2019/12/07 21:58:28;="04:56:14";17774;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4454; 2019/12/10 17:36:17; 2019/12/10 17:43:17;="00:07:00";420;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;233,33;;
 4455; 2019/12/10 18:19:17; 2019/12/10 18:44:47;="00:25:30";1530;144;[144] - High windspeed;Wind_out_of_range;ENV;850,00;;
 4456; 2019/12/10 18:47:41; 2019/12/10 19:16:47;="00:29:06";1746;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;970,01;;
 4457; 2019/12/10 20:04:35; 2019/12/10 20:17:41;="00:13:06";786;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;436,67;;
 4458; 2019/12/10 23:03:29; 2019/12/10 23:34:05;="00:30:36";1836;891;[891] - Yaw prot,;Yaw_system;ENV;1020,00;;
 4560; 2019/12/28 20:40:12; 2019/12/28 21:36:12;="00:56:00";3360;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;1866,67;;
 4561; 2019/12/28 21:37:54; 2019/12/28 22:51:00;="01:13:06";4386;144;[144] - High windspeed;Wind_out_of_range;ENV;2436,68;;
 4562; 2019/12/28 23:50:30; 2019/12/29 00:04:00;="00:13:30";810;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;449,99;;
 4563; 2019/12/30 00:03:24; 2019/12/30 00:31:06;="00:27:42";1662;144;[144] - High windspeed;Wind_out_of_range;ENV;703,36;;
 4699; 2019/12/30 13:20:54; 2019/12/30 13:36:54;="00:16:00";960;891;[891] - Yaw prot,;Yaw_system;ENV;532,88;;
 4718; 2020/01/05 21:35:42; 2020/01/05 22:06:00;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;1010,01;;
 4719; 2020/01/05 22:46:36; 2020/01/05 23:16:42;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;1003,33;;
 4720; 2020/01/05 23:37:48; 2020/01/06 00:01:06;="00:23:18";1398;892;[892] - Yaw gear protection stop;Yaw_system;ENV;776,69;;
 4721; 2020/01/06 00:14:12; 2020/01/06 00:45:06;="00:30:54";1854;891;[891] - Yaw prot,;Yaw_system;ENV;1030,00;;
 4722; 2020/01/06 00:55:00; 2020/01/06 07:12:18;="06:17:18";22638;892;[892] - Yaw gear protection stop;Yaw_system;ENV;12243,32;;
 4723; 2020/01/06 09:48:42; 2020/01/06 10:18:48;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;1003,32;;
 4814; 2020/01/10 22:56:30; 2020/01/10 23:26:06;="00:29:36";1776;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;62,67;;
 4869; 2020/01/27 05:17:50; 2020/01/27 05:49:08;="00:31:18";1878;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4898; 2020/02/06 01:17:11; 2020/02/06 03:19:35;="02:02:24";7344;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;3413,33;;
 4899; 2020/02/06 03:42:23; 2020/02/06 03:50:05;="00:07:42";462;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;256,69;;
 4900; 2020/02/06 08:24:59; 2020/02/06 08:40:47;="00:15:48";948;891;[891] - Yaw prot,;Yaw_system;ENV;526,66;;
 4901; 2020/02/06 13:15:41; 2020/02/06 16:19:23;="03:03:42";11022;144;[144] - High windspeed;Wind_out_of_range;ENV;6109,73;;
 5018; 2020/02/20 05:08:59; 2020/02/20 09:38:05;="04:29:06";16146;311;[311] - Trip Q8 Feedback error K;Electrical;DEV_UN;972,72;;
 5041; 2020/02/27 11:18:36; 2020/02/27 12:39:48;="01:21:12";4872;309;[309] - Pause over RCS;Other;ELE_UN;157,72;GIAN_SOFI;
 5127; 2020/03/14 16:48:49; 2020/03/14 17:18:01;="00:29:12";1752;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;71,52;;
 5134; 2020/03/21 09:47:42; 2020/03/21 19:53:24;="10:05:42";36342;309;[309] - Pause over RCS;Other;LIM;2130,80;GIAN_SOFI;
 5135; 2020/03/21 20:04:12; 2020/03/21 20:15:12;="00:11:00";660;309;[309] - Pause over RCS;Other;LIM;107,23;GIAN_SOFI;
 5226; 2020/03/25 21:54:27; 2020/03/25 22:37:57;="00:43:30";2610;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;1450,00;;
 5227; 2020/03/26 01:22:45; 2020/03/26 01:52:57;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1006,66;;
 5228; 2020/03/26 02:48:15; 2020/03/26 03:18:03;="00:29:48";1788;891;[891] - Yaw prot,;Yaw_system;ENV;993,34;;
 5229; 2020/03/26 03:28:39; 2020/03/26 03:45:15;="00:16:36";996;144;[144] - High windspeed;Wind_out_of_range;ENV;553,33;;
 5230; 2020/03/26 04:42:21; 2020/03/26 08:03:33;="03:21:12";12072;892;[892] - Yaw gear protection stop;Yaw_system;ENV;6705,78;;
 5231; 2020/03/26 11:27:21; 2020/03/26 11:57:21;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;1000,00;;
 5232; 2020/03/26 18:50:39; 2020/03/26 19:03:27;="00:12:48";768;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;426,67;;
 5233; 2020/03/27 01:47:39; 2020/03/27 01:57:33;="00:09:54";594;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;330,00;;
 5381; 2020/04/01 09:31:06; 2020/04/01 09:41:00;="00:09:54";594;891;[891] - Yaw prot,;Yaw_system;ENV;73,00;;
 5382; 2020/04/01 10:31:06; 2020/04/01 10:45:42;="00:14:36";876;891;[891] - Yaw prot,;Yaw_system;ENV;460,00;;
 5385; 2020/04/05 10:37:54; 2020/04/05 11:08:54;="00:31:00";1860;891;[891] - Yaw prot,;Yaw_system;ENV;1029,67;;
 5462; 2020/04/11 11:31:53; 2020/04/11 18:18:18;="06:46:25";24385;309;[309] - Pause over RCS;Other;LIM;2658,43;GIAN_SOFI;
 5463; 2020/04/12 09:19:42; 2020/04/12 17:43:00;="08:23:18";30198;309;[309] - Pause over RCS;Other;LIM;1211,39;GIAN_SOFI;
 5532; 2020/04/14 22:45:55; 2020/04/14 23:38:31;="00:52:36";3156;891;[891] - Yaw prot,;Yaw_system;ENV;1752,25;;
 5647; 2020/05/01 08:46:41; 2020/05/01 16:50:53;="08:04:12";29052;309;[309] - Pause over RCS;Other;LIM;3201,87;GIAN_SOFI;
 5691; 2020/05/04 21:56:23; 2020/05/04 23:57:47;="02:01:24";7284;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5724; 2020/05/17 02:15:56; 2020/05/17 02:49:26;="00:33:30";2010;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;153,58;;
 5725; 2020/05/17 10:04:14; 2020/05/17 15:05:56;="05:01:42";18102;309;[309] - Pause over RCS;Other;LIM;3611,25;GIAN_SOFI;
 5780; 2020/05/21 08:23:11; 2020/05/21 08:53:35;="00:30:24";1824;891;[891] - Yaw prot,;Yaw_system;ENV;1013,33;;
 5781; 2020/05/21 09:35:47; 2020/05/21 09:49:05;="00:13:18";798;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;443,34;;
 5782; 2020/05/21 09:59:05; 2020/05/21 10:09:47;="00:10:42";642;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;356,66;;
 5783; 2020/05/24 10:27:23; 2020/05/24 18:01:29;="07:34:06";27246;309;[309] - Pause over RCS;Other;LIM;2962,47;GIAN_SOFI;
 6061; 2020/07/01 07:09:01; 2020/07/01 15:30:31;="08:21:30";30090;-1;Unknown error;Other;DEV_SC;1239,22;GASP_STEF;
 6062; 2020/07/02 07:27:49; 2020/07/02 15:15:43;="07:47:54";28074;-1;Unknown error;Other;DEV_SC;385,26;GASP_STEF;
 6099; 2020/07/06 14:41:33; 2020/07/06 15:45:09;="01:03:36";3816;-1;Unknown error;Other;DEV_SC;59,65;GIAN_SOFI;
 6100; 2020/07/07 19:13:55; 2020/07/07 20:15:13;="01:01:18";3678;-1;Unknown error;Other;DEV_SC;990,66;GIAN_SOFI;
 6121; 2020/07/08 20:38:56; 2020/07/08 21:40:14;="01:01:18";3678;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6172; 2020/07/16 01:01:54; 2020/07/16 02:47:54;="01:46:00";6360;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6249; 2020/07/20 10:26:44; 2020/07/20 12:33:50;="02:07:06";7626;-1;Unknown error;Other;FMJ;0,00;GASP_STEF;
 6484; 2020/08/30 14:45:21; 2020/08/30 14:55:39;="00:10:18";618;148;[148] - High temperature Gen;Temperature;DEV_UN;341,37;;
 6485; 2020/08/30 16:11:21; 2020/08/30 16:21:33;="00:10:12";612;148;[148] - High temperature Gen;Temperature;DEV_UN;337,32;;
 6537; 2020/09/01 07:53:13; 2020/09/01 17:43:55;="09:50:42";35442;309;[309] - Pause over RCS;Other;ELE_SC;320,23;MARC_NARD;
 6677; 2020/09/19 12:12:09; 2020/09/19 12:40:39;="00:28:30";1710;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 6755; 2020/09/26 00:03:48; 2020/09/26 14:01:36;="13:57:48";50268;899;[899] - Grid volt above stop lim;Electrical;ENV;2033,82;;
 6756; 2020/09/26 15:11:30; 2020/09/26 15:49:42;="00:38:12";2292;163;[163] - Low workingpressure;Other;DEV_UN;306,61;;
 6757; 2020/09/26 16:49:24; 2020/09/26 18:16:36;="01:27:12";5232;-1;Unknown error;Other;DEV_UN;106,38;GIAN_SOFI;
 6928; 2020/10/24 13:55:03; 2020/10/24 14:02:27;="00:07:24";444;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;7,15;;
 6948; 2020/10/28 07:43:06; 2020/10/29 14:16:37;="30:33:31";110011;-1;Unknown error;Other;DEV_SC;348,39;CAPU_GIOV;
 6956; 2020/10/29 16:41:37; 2020/10/29 18:58:25;="02:16:48";8208;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 7072; 2020/11/12 07:50:01; 2020/11/12 15:00:19;="07:10:18";25818;-1;Unknown error;Other;DEV_SC;196,79;MARC_NARD;
 7073; 2020/11/13 07:38:01; 2020/11/13 16:36:07;="08:58:06";32286;-1;Unknown error;Other;DEV_SC;96,67;MARC_NARD;
 7113; 2020/11/20 12:47:08; 2020/11/20 15:01:14;="02:14:06";8046;159;[159] - Ext, RPM guard;Other;DEV_UN;4399,73;;
 7114; 2020/11/20 15:08:26; 2020/11/20 16:43:26;="01:35:00";5700;144;[144] - High windspeed;Wind_out_of_range;ENV;2166,67;;
 7115; 2020/11/20 16:45:56; 2020/11/20 18:21:26;="01:35:30";5730;891;[891] - Yaw prot,;Yaw_system;ENV;3183,32;;
 7116; 2020/11/20 18:33:32; 2020/11/20 19:30:50;="00:57:18";3438;144;[144] - High windspeed;Wind_out_of_range;ENV;1909,99;;
 7117; 2020/11/20 19:35:38; 2020/11/22 15:18:08;="43:42:30";157350;159;[159] - Ext, RPM guard;Other;DEV_UN;76180,52;;
 7417; 2020/12/09 07:34:08; 2020/12/09 15:07:56;="07:33:48";27228;-1;Unknown error;Other;DEV_SC;1645,80;CAPU_GIOV;
 7478; 2020/12/23 07:12:34; 2020/12/23 15:56:52;="08:44:18";31458;-1;Unknown error;Other;DEV_SC;376,00;GIAN_SOFI;
 7479; 2020/12/24 07:23:52; 2020/12/24 11:04:10;="03:40:18";13218;-1;Unknown error;Other;DEV_SC;1264,13;GIAN_SOFI;
 7504; 2020/12/29 11:48:49; 2020/12/30 12:19:00;="24:30:11";88211;315;[315] - ExEx low voltage L;Electrical;DEV_UN;14266,20;CAPU_GIOV;
 7576; 2021/01/05 10:34:20; 2021/01/05 11:04:26;="00:30:06";1806;176;[176] - Error on all wind sensors;Other;ENV;11,01;GIAN_SOFI;
 7597; 2021/01/14 15:51:19; 2021/01/14 17:56:55;="02:05:36";7536;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 7598; 2021/01/18 04:47:45; 2021/01/18 11:52:15;="07:04:30";25470;169;[169] - Thermoerr: Nac, Fan;Temperature;DEV_UN;675,09;SANT_GILB;
 7622; 2021/01/20 07:33:47; 2021/01/20 15:05:23;="07:31:36";27096;-1;Unknown error;Other;DEV_SC;548,37;SANT_GILB;
 7623; 2021/01/21 07:15:41; 2021/01/21 10:52:05;="03:36:24";12984;-1;Unknown error;Other;DEV_SC;1807,71;SANT_GILB;
 7691; 2021/02/14 02:12:17; 2021/02/14 02:26:29;="00:14:12";852;144;[144] - High windspeed;Wind_out_of_range;ENV;473,33;;
 7692; 2021/02/14 02:42:59; 2021/02/14 02:55:17;="00:12:18";738;144;[144] - High windspeed;Wind_out_of_range;ENV;176,15;;
 7693; 2021/02/14 07:30:11; 2021/02/14 08:01:23;="00:31:12";1872;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;1040,01;;
 7694; 2021/02/14 08:16:41; 2021/02/14 08:52:47;="00:36:06";2166;144;[144] - High windspeed;Wind_out_of_range;ENV;1203,33;;
 7695; 2021/02/14 20:41:35; 2021/02/14 20:48:41;="00:07:06";426;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;236,67;;
 7696; 2021/02/14 20:59:29; 2021/02/14 21:16:41;="00:17:12";1032;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;573,32;;
 7697; 2021/02/14 21:45:11; 2021/02/14 21:58:05;="00:12:54";774;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;430,00;;
 7698; 2021/02/15 03:16:41; 2021/02/15 03:23:35;="00:06:54";414;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;230,00;;
 7699; 2021/02/15 03:33:41; 2021/02/15 03:47:41;="00:14:00";840;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;466,67;;
 7700; 2021/02/15 04:19:41; 2021/02/15 04:29:59;="00:10:18";618;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;343,33;;
 7811; 2021/02/16 12:22:56; 2021/02/16 13:19:50;="00:56:54";3414;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 7827; 2021/02/28 11:49:08; 2021/02/28 16:16:14;="04:27:06";16026;309;[309] - Pause over RCS;Other;LIM;8183,83;MARC_NARD;
 CM3;;;="416:10:58";1498258;;;;;203683,11;;
 83; 2018/07/12 16:56:29; 2018/07/12 17:36:35;="00:40:06";2406;-1;Unknown error;Other;DEV_UN;77,60;CAPU_GIOV;
 106; 2018/07/18 10:16:40; 2018/07/18 11:08:58;="00:52:18";3138;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;CAPU_GIOV;
 107; 2018/07/20 16:50:21; 2018/07/20 17:40:51;="00:50:30";3030;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;429,13;;
 132; 2018/07/27 00:08:15; 2018/07/27 00:35:45;="00:27:30";1650;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;CAPU_GIOV;
 133; 2018/07/29 18:04:27; 2018/07/29 18:34:09;="00:29:42";1782;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;73,76;CAPU_GIOV;
 206; 2018/08/04 17:47:54; 2018/08/04 20:04:06;="02:16:12";8172;-1;Unknown error;Other;DEV_UN;5,21;MITO_MICH;
 337; 2018/08/20 13:23:24; 2018/08/20 16:47:54;="03:24:30";12270;315;[315] - ExEx low voltage L;Electrical;GRID;199,98;;
 396; 2018/09/03 14:37:42; 2018/09/03 14:52:00;="00:14:18";858;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;40,42;;
 397; 2018/09/04 10:20:10; 2018/09/04 15:30:40;="05:10:30";18630;-1;Unknown error;Other;DEV_SC;5,13;GIAN_SOFI;
 398; 2018/09/04 17:09:10; 2018/09/04 19:11:36;="02:02:26";7346;-1;Unknown error;Other;DEV_UN;7,82;GIAN_SOFI;
 399; 2018/09/05 07:06:24; 2018/09/05 15:27:54;="08:21:30";30090;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 470; 2018/09/11 21:17:23; 2018/09/11 22:55:29;="01:38:06";5886;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;16,15;;
 540; 2018/09/14 07:12:30; 2018/09/14 08:42:00;="01:29:30";5370;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 541; 2018/09/14 14:19:12; 2018/09/14 14:54:18;="00:35:06";2106;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;34,50;;
 543; 2018/09/17 07:47:52; 2018/09/17 12:48:52;="05:01:00";18060;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 587; 2018/09/17 12:48:52; 2018/09/17 13:02:22;="00:13:30";810;-1;Unknown error;Other;DEV_UN;0,00;;
 588; 2018/09/17 17:14:46; 2018/09/17 17:42:04;="00:27:18";1638;315;[315] - ExEx low voltage L;Electrical;GRID;47,37;;
 632; 2018/09/21 12:29:25; 2018/09/21 12:58:43;="00:29:18";1758;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 824; 2018/10/09 07:50:38; 2018/10/09 17:08:20;="09:17:42";33462;309;[309] - Pause over RCS;Electrical;ELE_SC;31,31;GIAN_SOFI;
 825; 2018/10/10 08:04:44; 2018/10/10 15:45:38;="07:40:54";27654;309;[309] - Pause over RCS;Electrical;ELE_SC;51,61;GIAN_SOFI;
 883; 2018/10/11 07:53:02; 2018/10/11 16:24:56;="08:31:54";30714;309;[309] - Pause over RCS;Other;ELE_SC;0,00;GIAN_SOFI;
 884; 2018/10/12 08:17:02; 2018/10/12 11:03:44;="02:46:42";10002;309;[309] - Pause over RCS;Electrical;GRID;386,68;GIAN_SOFI;
 990; 2018/10/23 06:23:41; 2018/10/23 06:54:53;="00:31:12";1872;144;[144] - High windspeed;Wind_out_of_range;ENV;1040,00;;
 1459; 2018/12/13 16:49:14; 2018/12/13 17:27:08;="00:37:54";2274;309;[309] - Pause over RCS;Other;ENV;0,00;;
 1650; 2019/01/01 16:05:00; 2019/01/01 16:32:12;="00:27:12";1632;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 1651; 2019/01/05 06:35:49; 2019/01/05 07:08:25;="00:32:36";1956;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;4,04;;
 1959; 2019/01/26 13:34:44; 2019/01/26 14:07:02;="00:32:18";1938;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;113,56;;
 1960; 2019/01/27 11:25:34; 2019/01/27 16:31:40;="05:06:06";18366;309;[309] - Pause over RCS;Other;LIM;2199,10;GIAN_SOFI;
 2151; 2019/02/10 19:31:14; 2019/02/10 19:44:14;="00:13:00";780;219;[219] - Thermoerror Ext, Gen, Fan F;Temperature;DEV_UN;257,31;;
 2152; 2019/02/10 20:40:32; 2019/02/10 20:52:56;="00:12:24";744;148;[148] - High temperature Gen;Temperature;DEV_UN;400,72;;
 2153; 2019/02/10 20:59:32; 2019/02/10 21:12:27;="00:12:55";775;148;[148] - High temperature Gen;Temperature;DEV_UN;417,42;;
 2154; 2019/02/10 21:17:51; 2019/02/10 21:30:09;="00:12:18";738;148;[148] - High temperature Gen;Temperature;DEV_UN;373,91;;
 2155; 2019/02/10 21:36:51; 2019/02/10 23:20:21;="01:43:30";6210;100;[100] - Too many auto-restarts;Other;OTH;3364,87;GIAN_SOFI;
 2156; 2019/02/10 23:50:15; 2019/02/11 00:02:21;="00:12:06";726;148;[148] - High temperature Gen;Temperature;DEV_UN;402,23;;
 2157; 2019/02/11 00:08:51; 2019/02/11 00:21:21;="00:12:30";750;148;[148] - High temperature Gen;Temperature;DEV_UN;415,42;;
 2158; 2019/02/11 00:28:09; 2019/02/11 00:41:27;="00:13:18";798;148;[148] - High temperature Gen;Temperature;DEV_UN;439,63;;
 2159; 2019/02/11 00:47:51; 2019/02/12 11:56:23;="35:08:32";126512;100;[100] - Too many auto-restarts;Other;OTH;44520,41;GIAN_SOFI;
 2254; 2019/02/13 03:04:07; 2019/02/13 03:17:49;="00:13:42";822;326;[326] - High temp, Aux;Temperature;DEV_UN;433,44;;
 2255; 2019/02/13 05:43:55; 2019/02/13 05:57:37;="00:13:42";822;326;[326] - High temp, Aux;Temperature;DEV_UN;452,56;;
 2256; 2019/02/13 06:42:25; 2019/02/13 06:55:49;="00:13:24";804;326;[326] - High temp, Aux;Temperature;DEV_UN;445,33;;
 2257; 2019/02/13 07:18:07; 2019/02/13 07:58:19;="00:40:12";2412;-1;Unknown error;Other;DEV_UN;1339,81;GIAN_SOFI;
 2259; 2019/02/15 19:57:19; 2019/02/15 20:23:13;="00:25:54";1554;144;[144] - High windspeed;Wind_out_of_range;ENV;530,00;;
 2370; 2019/02/23 18:21:48; 2019/02/23 21:20:06;="02:58:18";10698;144;[144] - High windspeed;Wind_out_of_range;ENV;336,70;;
 2371; 2019/02/23 22:03:36; 2019/02/23 22:15:06;="00:11:30";690;144;[144] - High windspeed;Wind_out_of_range;ENV;383,33;;
 2372; 2019/02/23 23:21:36; 2019/02/24 02:40:06;="03:18:30";11910;144;[144] - High windspeed;Wind_out_of_range;ENV;2336,69;;
 2373; 2019/02/24 03:34:06; 2019/02/24 04:13:36;="00:39:30";2370;144;[144] - High windspeed;Wind_out_of_range;ENV;1316,67;;
 2374; 2019/02/24 04:20:18; 2019/02/24 08:09:36;="03:49:18";13758;144;[144] - High windspeed;Wind_out_of_range;ENV;4976,67;;
 2540; 2019/02/25 19:30:21; 2019/02/25 19:49:51;="00:19:30";1170;144;[144] - High windspeed;Wind_out_of_range;ENV;650,00;;
 2572; 2019/03/01 09:46:49; 2019/03/01 10:23:31;="00:36:42";2202;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;22,73;;
 2595; 2019/03/12 00:31:31; 2019/03/12 16:26:28;="15:54:57";57297;-1;Unknown error;Other;GRID;30849,43;GIAN_SOFI;
 2798; 2019/04/17 10:32:11; 2019/04/17 12:21:47;="01:49:36";6576;309;[309] - Pause over RCS;Other;ELE_SC;413,31;GIAN_SOFI;
 2853; 2019/04/28 09:17:11; 2019/04/28 19:16:59;="09:59:48";35988;309;[309] - Pause over RCS;Other;LIM;3424,41;GIAN_SOFI;
 2854; 2019/04/29 07:33:59; 2019/04/29 14:25:24;="06:51:25";24685;-1;Unknown error;Other;DEV_SC;892,33;GIAN_SOFI;
 2876; 2019/04/30 07:26:42; 2019/04/30 13:50:06;="06:23:24";23004;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 2884; 2019/04/30 13:50:06; 2019/04/30 14:19:36;="00:29:30";1770;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 2905; 2019/05/06 10:26:36; 2019/05/06 12:19:42;="01:53:06";6786;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 2906; 2019/05/06 12:19:42; 2019/05/06 12:27:18;="00:07:36";456;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 3008; 2019/05/17 11:47:26; 2019/05/17 12:15:32;="00:28:06";1686;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3098; 2019/05/28 16:54:08; 2019/05/28 17:41:14;="00:47:06";2826;-1;Unknown error;Other;DEV_SC;180,22;CAPU_GIOV;
 3195; 2019/06/03 17:45:06; 2019/06/03 18:12:42;="00:27:36";1656;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3326; 2019/06/17 02:12:31; 2019/06/17 02:45:25;="00:32:54";1974;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;14,90;;
 3587; 2019/07/02 11:31:21; 2019/07/02 12:56:39;="01:25:18";5118;-1;Unknown error;Other;DEV_SC;31,15;GIAN_SOFI;
 3600; 2019/07/02 17:48:39; 2019/07/02 18:37:45;="00:49:06";2946;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;97,34;;
 3601; 2019/07/04 10:15:15; 2019/07/04 10:43:03;="00:27:48";1668;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3668; 2019/07/18 07:15:48; 2019/07/18 10:21:42;="03:05:54";11154;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 3669; 2019/07/18 10:21:42; 2019/07/18 10:42:24;="00:20:42";1242;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 3728; 2019/07/30 13:25:31; 2019/07/30 14:13:25;="00:47:54";2874;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3750; 2019/08/13 07:46:26; 2019/08/13 14:30:50;="06:44:24";24264;-1;Unknown error;Other;DEV_SC;29,81;GIAN_SOFI;
 3751; 2019/08/14 07:35:57; 2019/08/14 11:12:21;="03:36:24";12984;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 3850; 2019/08/27 12:10:53; 2019/08/27 12:39:35;="00:28:42";1722;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3852; 2019/08/30 12:59:42; 2019/08/30 13:39:30;="00:39:48";2388;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3956; 2019/09/05 11:51:36; 2019/09/05 12:23:06;="00:31:30";1890;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;GIAN_SOFI;
 3975; 2019/09/10 08:01:28; 2019/09/10 19:34:16;="11:32:48";41568;309;[309] - Pause over RCS;Other;ELE_SC;2702,51;CAPU_GIOV;
 3977; 2019/09/15 11:20:00; 2019/09/15 12:23:18;="01:03:18";3798;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;GIAN_SOFI;
 4059; 2019/09/21 13:02:12; 2019/09/21 13:52:36;="00:50:24";3024;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;GIAN_SOFI;
 4111; 2019/09/26 12:01:07; 2019/09/26 15:20:13;="03:19:06";11946;309;[309] - Pause over RCS;Other;DEV_SC;0,00;GIAN_SOFI;
 4112; 2019/09/27 07:35:55; 2019/09/27 10:55:49;="03:19:54";11994;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4113; 2019/09/27 10:55:49; 2019/09/27 12:37:07;="01:41:18";6078;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4203; 2019/10/14 11:37:16; 2019/10/14 12:24:58;="00:47:42";2862;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4268; 2019/10/25 10:23:17; 2019/10/25 11:48:23;="01:25:06";5106;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;791,03;;
 4269; 2019/10/26 05:18:42; 2019/10/26 05:50:54;="00:32:12";1932;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;52,34;;
 4348; 2019/11/12 15:38:25; 2019/11/12 15:46:37;="00:08:12";492;318;[318] - Cannot syncronize RPM;Other;OTH;208,48;GIAN_SOFI;
 4406; 2019/11/24 05:39:17; 2019/11/24 06:07:41;="00:28:24";1704;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 4418; 2019/11/25 17:37:11; 2019/11/25 19:10:47;="01:33:36";5616;315;[315] - ExEx low voltage L;Electrical;ELE_UN;1059,78;;
 4565; 2019/12/28 21:42:42; 2019/12/28 22:12:24;="00:29:42";1782;144;[144] - High windspeed;Wind_out_of_range;ENV;990,00;;
 4878; 2020/01/30 13:13:00; 2020/01/30 13:42:12;="00:29:12";1752;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5000; 2020/02/14 20:56:10; 2020/02/14 21:34:52;="00:38:42";2322;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;71,75;;
 5042; 2020/02/27 11:18:36; 2020/02/27 12:39:54;="01:21:18";4878;309;[309] - Pause over RCS;Other;ELE_UN;112,68;GIAN_SOFI;
 5043; 2020/02/28 09:40:42; 2020/02/28 10:18:30;="00:37:48";2268;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;30,78;;
 5109; 2020/03/10 20:26:27; 2020/03/10 20:54:15;="00:27:48";1668;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;4,11;;
 5136; 2020/03/20 09:49:00; 2020/03/20 10:24:12;="00:35:12";2112;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5137; 2020/03/21 09:47:54; 2020/03/21 19:53:42;="10:05:48";36348;309;[309] - Pause over RCS;Other;LIM;1927,27;GIAN_SOFI;
 5138; 2020/03/21 20:06:24; 2020/03/21 20:15:30;="00:09:06";546;309;[309] - Pause over RCS;Other;LIM;84,01;GIAN_SOFI;
 5237; 2020/03/26 02:28:27; 2020/03/26 02:40:09;="00:11:42";702;144;[144] - High windspeed;Wind_out_of_range;ENV;390,00;;
 5464; 2020/04/11 11:29:11; 2020/04/11 18:18:24;="06:49:13";24553;309;[309] - Pause over RCS;Other;LIM;2162,11;GIAN_SOFI;
 5465; 2020/04/12 09:19:48; 2020/04/12 17:41:00;="08:21:12";30072;309;[309] - Pause over RCS;Other;LIM;949,69;GIAN_SOFI;
 5648; 2020/05/01 08:46:53; 2020/05/01 16:48:05;="08:01:12";28872;309;[309] - Pause over RCS;Other;LIM;3013,55;GIAN_SOFI;
 5649; 2020/05/03 12:22:29; 2020/05/03 13:05:47;="00:43:18";2598;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;21,63;;
 5726; 2020/05/17 10:01:08; 2020/05/17 15:05:56;="05:04:48";18288;309;[309] - Pause over RCS;Other;LIM;3378,61;GIAN_SOFI;
 5784; 2020/05/24 10:27:35; 2020/05/24 18:01:29;="07:33:54";27234;309;[309] - Pause over RCS;Other;LIM;2738,10;GIAN_SOFI;
 5974; 2020/06/19 09:40:26; 2020/06/19 12:22:50;="02:42:24";9744;-1;Unknown error;Other;DEV_SC;91,75;GIAN_SOFI;
 6050; 2020/06/28 12:22:59; 2020/06/28 13:05:23;="00:42:24";2544;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6064; 2020/07/03 07:33:50; 2020/07/03 15:54:38;="08:20:48";30048;-1;Unknown error;Other;DEV_SC;1829,78;GASP_STEF;
 6066; 2020/07/04 21:09:44; 2020/07/04 21:19:56;="00:10:12";612;139;[139] - Asym voltL1;Electrical;DEV_UN;119,60;;
 6067; 2020/07/05 23:19:26; 2020/07/05 23:33:44;="00:14:18";858;397;[397] - Thermoerror Int: VCS Fan F;Temperature;DEV_UN;232,03;;
 6068; 2020/07/06 03:59:39; 2020/07/06 04:15:09;="00:15:30";930;397;[397] - Thermoerror Int: VCS Fan F;Temperature;DEV_UN;87,35;;
 6069; 2020/07/06 04:31:03; 2020/07/06 04:46:21;="00:15:18";918;397;[397] - Thermoerror Int: VCS Fan F;Temperature;DEV_UN;208,07;;
 6070; 2020/07/06 06:03:09; 2020/07/06 06:18:15;="00:15:06";906;397;[397] - Thermoerror Int: VCS Fan F;Temperature;DEV_UN;175,16;;
 6071; 2020/07/06 07:08:51; 2020/07/06 11:46:39;="04:37:48";16668;397;[397] - Thermoerror Int: VCS Fan F;Temperature;DEV_UN;2932,26;;
 6101; 2020/07/07 07:37:37; 2020/07/07 12:29:25;="04:51:48";17508;-1;Unknown error;Other;DEV_SC;9188,57;GIAN_SOFI;
 6102; 2020/07/07 13:48:13; 2020/07/07 15:46:01;="01:57:48";7068;-1;Unknown error;Other;DEV_SC;3364,94;GIAN_SOFI;
 6103; 2020/07/07 19:13:55; 2020/07/07 20:17:25;="01:03:30";3810;-1;Unknown error;Other;DEV_SC;988,69;GIAN_SOFI;
 6104; 2020/07/08 07:23:02; 2020/07/08 12:09:56;="04:46:54";17214;-1;Unknown error;Other;DEV_SC;1331,97;GIAN_SOFI;
 6250; 2020/07/20 10:26:44; 2020/07/20 13:13:50;="02:47:06";10026;-1;Unknown error;Other;FMJ;0,00;GASP_STEF;
 6251; 2020/07/20 13:13:50; 2020/07/20 13:19:32;="00:05:42";342;-1;Unknown error;Other;FMJ;-;GASP_STEF;
 6371; 2020/08/03 19:56:13; 2020/08/03 20:06:55;="00:10:42";642;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;70,61;;
 6444; 2020/08/20 16:27:45; 2020/08/20 16:57:45;="00:30:00";1800;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;9,67;;
 6487; 2020/08/30 15:16:57; 2020/08/30 15:27:33;="00:10:36";636;148;[148] - High temperature Gen;Temperature;DEV_UN;345,35;;
 6540; 2020/09/01 07:53:13; 2020/09/01 17:43:55;="09:50:42";35442;309;[309] - Pause over RCS;Other;ELE_SC;241,56;MARC_NARD;
 6758; 2020/09/23 09:29:54; 2020/09/23 10:50:24;="01:20:30";4830;-1;Unknown error;Other;DEV_UN;80,52;;
 6759; 2020/09/27 18:59:36; 2020/09/27 19:28:18;="00:28:42";1722;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;9,67;;
 6912; 2020/10/19 11:53:15; 2020/10/19 12:24:33;="00:31:18";1878;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6913; 2020/10/20 07:59:27; 2020/10/20 15:14:27;="07:15:00";26100;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 6929; 2020/10/25 13:28:30; 2020/10/25 13:49:18;="00:20:48";1248;80;[80] - Low oil pressure;Other;DEV_UN;20,11;;
 6949; 2020/10/25 15:24:12; 2020/10/27 12:10:48;="44:46:36";161196;-1;Unknown error;Other;DEV_UN;18843,47;MARC_NARD;
 6950; 2020/10/27 12:10:48; 2020/10/27 18:27:36;="06:16:48";22608;900;[900] - Pause through local keyboard;Other;DEV_SC;589,64;;
 7061; 2020/11/09 12:57:43; 2020/11/09 17:42:25;="04:44:42";17082;-1;Unknown error;Other;DEV_SC;1572,57;MARC_NARD;
 7118; 2020/11/20 00:08:44; 2020/11/20 01:09:38;="01:00:54";3654;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 7119; 2020/11/20 15:16:02; 2020/11/20 16:13:26;="00:57:24";3444;144;[144] - High windspeed;Wind_out_of_range;ENV;1580,00;;
 7120; 2020/11/20 22:17:56; 2020/11/21 00:33:50;="02:15:54";8154;144;[144] - High windspeed;Wind_out_of_range;ENV;2863,33;;
 7121; 2020/11/21 00:40:56; 2020/11/21 01:07:02;="00:26:06";1566;144;[144] - High windspeed;Wind_out_of_range;ENV;567,81;;
 7122; 2020/11/21 01:22:20; 2020/11/21 03:36:02;="02:13:42";8022;144;[144] - High windspeed;Wind_out_of_range;ENV;4456,67;;
 7123; 2020/11/21 05:08:38; 2020/11/21 08:54:56;="03:46:18";13578;144;[144] - High windspeed;Wind_out_of_range;ENV;7543,33;;
 7124; 2020/11/21 12:43:56; 2020/11/21 12:57:38;="00:13:42";822;144;[144] - High windspeed;Wind_out_of_range;ENV;456,67;;
 7418; 2020/12/07 16:40:13; 2020/12/07 17:04:37;="00:24:24";1464;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;9,46;;
 7419; 2020/12/08 22:21:43; 2020/12/08 22:53:01;="00:31:18";1878;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;71,33;;
 7506; 2020/12/29 07:12:01; 2020/12/29 15:11:43;="07:59:42";28782;-1;Unknown error;Other;DEV_SC;8589,51;CAPU_GIOV;
 7507; 2020/12/30 07:21:30; 2020/12/30 15:02:24;="07:40:54";27654;-1;Unknown error;Other;DEV_SC;916,68;CAPU_GIOV;
 7508; 2020/12/31 07:18:00; 2020/12/31 14:30:36;="07:12:36";25956;-1;Unknown error;Other;DEV_SC;49,83;CAPU_GIOV;
 7644; 2021/01/26 15:19:41; 2021/01/26 15:50:29;="00:30:48";1848;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;29,31;;
 7701; 2021/02/14 08:25:41; 2021/02/14 08:58:41;="00:33:00";1980;144;[144] - High windspeed;Wind_out_of_range;ENV;1100,00;;
 7828; 2021/02/22 09:03:17; 2021/02/22 09:34:29;="00:31:12";1872;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;4,33;;
 7829; 2021/02/28 11:49:14; 2021/02/28 16:16:14;="04:27:00";16020;309;[309] - Pause over RCS;Other;LIM;7910,96;MARC_NARD;
 G1;;;="761:57:57";2743077;;;;;513554,88;;
 4; 2018/07/04 07:12:45; 2018/07/05 15:43:36;="32:30:51";117051;-1;Unknown error;Other;DEV_SC;16,62;GIAN_SOFI;
 11; 2018/07/06 07:17:42; 2018/07/06 09:41:18;="02:23:36";8616;-1;Unknown error;Other;DEV_SC;0,00;MITO_MICH;
 110; 2018/07/20 12:30:03; 2018/07/20 13:01:57;="00:31:54";1914;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;30,84;CAPU_GIOV;
 134; 2018/07/27 15:31:09; 2018/07/27 16:08:39;="00:37:30";2250;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;526,32;CAPU_GIOV;
 212; 2018/08/04 18:05:24; 2018/08/04 19:10:36;="01:05:12";3912;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;40,44;MITO_MICH;
 295; 2018/08/09 10:23:43; 2018/08/09 13:02:14;="02:38:31";9511;-1;Unknown error;Other;DEV_O;2,16;MITO_MICH;
 305; 2018/08/17 15:07:26; 2018/08/17 15:41:20;="00:33:54";2034;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;2,48;MITO_MICH;
 338; 2018/08/20 13:23:54; 2018/08/20 14:45:24;="01:21:30";4890;315;[315];Other;GRID;327,54;ANDR_FANT;
 400; 2018/09/06 07:15:48; 2018/09/06 15:22:30;="08:06:42";29202;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 401; 2018/09/07 07:31:30; 2018/09/07 10:35:00;="03:03:30";11010;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 544; 2018/09/14 09:02:00; 2018/09/14 10:29:12;="01:27:12";5232;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 545; 2018/09/14 17:13:42; 2018/09/14 17:45:18;="00:31:36";1896;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;6,09;;
 642; 2018/09/25 08:24:19; 2018/09/25 08:47:37;="00:23:18";1398;891;[891] - Yaw prot,;Yaw_system;DEV_UN;776,66;GIAN_SOFI;
 654; 2018/09/25 11:56:59; 2018/09/25 12:05:47;="00:08:48";528;891;[891] - Yaw prot,;Yaw_system;DEV_UN;293,33;GIAN_SOFI;
 663; 2018/09/25 13:01:56; 2018/09/25 14:11:07;="01:09:11";4151;-1;Unknown error;Other;DEV_UN;2305,64;GIAN_SOFI;
 664; 2018/09/25 17:22:55; 2018/09/25 17:33:01;="00:10:06";606;891;[891] - Yaw prot,;Yaw_system;DEV_UN;336,67;GIAN_SOFI;
 665; 2018/09/25 18:39:13; 2018/09/25 19:11:13;="00:32:00";1920;891;[891] - Yaw prot,;Yaw_system;DEV_UN;1066,67;GIAN_SOFI;
 666; 2018/09/25 20:21:31; 2018/09/25 21:16:37;="00:55:06";3306;892;[892] - Yaw gear protection stop;Yaw_system;DEV_UN;1836,68;GIAN_SOFI;
 667; 2018/09/25 23:46:43; 2018/09/25 23:52:43;="00:06:00";360;892;[892] - Yaw gear protection stop;Yaw_system;DEV_UN;199,83;GIAN_SOFI;
 668; 2018/09/26 00:04:37; 2018/09/26 01:18:55;="01:14:18";4458;891;[891] - Yaw prot,;Yaw_system;DEV_UN;2475,78;GIAN_SOFI;
 669; 2018/09/26 02:14:49; 2018/09/26 06:03:07;="03:48:18";13698;892;[892] - Yaw gear protection stop;Yaw_system;DEV_UN;7276,51;GIAN_SOFI;
 739; 2018/09/26 12:49:18; 2018/09/26 13:13:43;="00:24:25";1465;892;[892] - Yaw gear protection stop;Yaw_system;DEV_UN;790,59;GIAN_SOFI;
 740; 2018/09/26 13:29:25; 2018/09/26 13:42:19;="00:12:54";774;891;[891] - Yaw prot,;Yaw_system;DEV_UN;430,01;GIAN_SOFI;
 826; 2018/10/09 07:50:44; 2018/10/09 17:08:50;="09:18:06";33486;309;[309] - Pause over RCS;Electrical;ELE_SC;0,00;GIAN_SOFI;
 827; 2018/10/10 08:06:14; 2018/10/10 15:46:26;="07:40:12";27612;309;[309] - Pause over RCS;Electrical;ELE_SC;9,67;GIAN_SOFI;
 885; 2018/10/11 07:53:14; 2018/10/11 22:32:44;="14:39:30";52770;309;[309] - Pause over RCS;Other;ELE_SC;0,00;GIAN_SOFI;
 886; 2018/10/12 08:17:14; 2018/10/12 11:03:50;="02:46:36";9996;309;[309] - Pause over RCS;Electrical;GRID;331,51;GIAN_SOFI;
 937; 2018/10/16 07:33:23; 2018/10/16 14:15:29;="06:42:06";24126;-1;Unknown error;Other;DEV_SC;92,97;GIAN_SOFI;
 952; 2018/10/22 09:17:17; 2018/10/22 09:25:47;="00:08:30";510;891;[891] - Yaw prot,;Yaw_system;ENV;283,34;;
 953; 2018/10/22 10:07:05; 2018/10/22 10:24:41;="00:17:36";1056;891;[891] - Yaw prot,;Yaw_system;ENV;586,67;;
 991; 2018/10/22 18:47:23; 2018/10/22 18:55:29;="00:08:06";486;892;[892] - Yaw gear protection stop;Yaw_system;ENV;270,01;;
 992; 2018/10/23 04:28:17; 2018/10/23 05:03:53;="00:35:36";2136;144;[144] - High windspeed;Wind_out_of_range;ENV;796,14;;
 993; 2018/10/23 06:05:41; 2018/10/23 07:19:41;="01:14:00";4440;891;[891] - Yaw prot,;Yaw_system;ENV;1133,33;;
 994; 2018/10/23 09:37:29; 2018/10/23 10:05:53;="00:28:24";1704;144;[144] - High windspeed;Wind_out_of_range;ENV;529,48;;
 1108; 2018/10/29 14:40:46; 2018/10/29 15:30:28;="00:49:42";2982;144;[144] - High windspeed;Wind_out_of_range;ENV;993,43;;
 1110; 2018/10/29 18:12:49; 2018/10/29 18:40:51;="00:28:02";1682;891;[891] - Yaw prot,;Yaw_system;ENV;695,03;;
 1174; 2018/11/05 03:32:52; 2018/11/05 04:03:04;="00:30:12";1812;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 1337; 2018/11/23 09:52:42; 2018/11/23 16:33:42;="06:41:00";24060;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;0,00;GIAN_SOFI;
 1386; 2018/11/30 11:29:30; 2018/11/30 12:01:12;="00:31:42";1902;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;20,98;;
 1461; 2018/12/10 14:47:15; 2018/12/10 14:52:27;="00:05:12";312;79;[79] - Max Yaw error;Yaw_system;ENV;126,58;;
 1462; 2018/12/11 14:27:45; 2018/12/11 14:59:27;="00:31:42";1902;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;60,14;;
 1567; 2018/12/17 21:20:00; 2018/12/17 21:52:18;="00:32:18";1938;891;[891] - Yaw prot,;Yaw_system;ENV;1076,61;;
 1592; 2018/12/24 22:58:32; 2018/12/24 23:28:44;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1006,67;;
 1593; 2018/12/25 00:08:20; 2018/12/25 00:38:38;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;1010,00;;
 1594; 2018/12/29 20:03:39; 2018/12/29 20:34:27;="00:30:48";1848;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 1654; 2019/01/01 04:54:04; 2019/01/01 05:24:34;="00:30:30";1830;891;[891] - Yaw prot,;Yaw_system;ENV;1016,68;;
 1655; 2019/01/01 09:42:22; 2019/01/01 10:12:40;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;1010,01;;
 1656; 2019/01/02 21:09:30; 2019/01/02 21:27:18;="00:17:48";1068;891;[891] - Yaw prot,;Yaw_system;ENV;593,33;;
 1657; 2019/01/03 00:40:30; 2019/01/03 00:48:54;="00:08:24";504;891;[891] - Yaw prot,;Yaw_system;ENV;279,99;;
 1658; 2019/01/03 17:33:00; 2019/01/03 19:31:06;="01:58:06";7086;892;[892] - Yaw gear protection stop;Yaw_system;ENV;3899,97;;
 1659; 2019/01/03 19:39:00; 2019/01/03 20:53:13;="01:14:13";4453;144;[144] - High windspeed;Wind_out_of_range;ENV;2140,55;;
 1661; 2019/01/06 10:12:01; 2019/01/06 12:11:49;="01:59:48";7188;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 1903; 2019/01/15 22:31:04; 2019/01/15 23:01:58;="00:30:54";1854;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;1,90;;
 1961; 2019/01/24 18:45:53; 2019/01/24 19:00:35;="00:14:42";882;891;[891] - Yaw prot,;Yaw_system;ENV;490,00;;
 1962; 2019/01/24 19:24:35; 2019/01/24 19:52:47;="00:28:12";1692;144;[144] - High windspeed;Wind_out_of_range;ENV;759,48;;
 1963; 2019/01/24 21:36:59; 2019/01/24 22:20:59;="00:44:00";2640;891;[891] - Yaw prot,;Yaw_system;ENV;1466,66;;
 1964; 2019/01/25 03:38:29; 2019/01/25 07:47:05;="04:08:36";14916;892;[892] - Yaw gear protection stop;Yaw_system;ENV;5286,67;;
 1965; 2019/01/25 11:15:59; 2019/01/25 12:38:17;="01:22:18";4938;144;[144] - High windspeed;Wind_out_of_range;ENV;2410,00;;
 1966; 2019/01/25 19:54:23; 2019/01/25 22:23:05;="02:28:42";8922;156;[156] - Chock sensor trigged;Other;ENV;4848,97;GIAN_SOFI;
 1967; 2019/01/27 07:25:52; 2019/01/27 16:46:16;="09:20:24";33624;309;[309] - Pause over RCS;Other;LIM;3935,99;GIAN_SOFI;
 2084; 2019/01/29 16:37:14; 2019/01/29 17:47:20;="01:10:06";4206;309;[309] - Pause over RCS;Other;ENV;103,50;;
 2085; 2019/01/30 07:05:50; 2019/01/30 13:46:08;="06:40:18";24018;309;[309] - Pause over RCS;Other;ENV;274,57;;
 2160; 2019/02/04 16:42:40; 2019/02/04 17:05:04;="00:22:24";1344;891;[891] - Yaw prot,;Yaw_system;ENV;746,67;;
 2161; 2019/02/04 17:25:58; 2019/02/04 21:16:10;="03:50:12";13812;144;[144] - High windspeed;Wind_out_of_range;ENV;4673,34;;
 2162; 2019/02/04 21:37:10; 2019/02/05 08:41:17;="11:04:07";39847;892;[892] - Yaw gear protection stop;Yaw_system;ENV;18991,84;;
 2163; 2019/02/06 06:39:19; 2019/02/06 09:14:13;="02:34:54";9294;144;[144] - High windspeed;Wind_out_of_range;ENV;2496,67;;
 2164; 2019/02/06 09:17:25; 2019/02/06 14:27:25;="05:10:00";18600;892;[892] - Yaw gear protection stop;Yaw_system;ENV;7965,90;;
 2260; 2019/02/11 17:07:09; 2019/02/11 17:39:33;="00:32:24";1944;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;569,47;;
 2261; 2019/02/13 11:01:07; 2019/02/13 11:10:13;="00:09:06";546;891;[891] - Yaw prot,;Yaw_system;ENV;303,33;;
 2262; 2019/02/13 20:34:19; 2019/02/13 21:22:19;="00:48:00";2880;144;[144] - High windspeed;Wind_out_of_range;ENV;1077,26;;
 2263; 2019/02/14 03:54:43; 2019/02/14 04:24:55;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1001,67;;
 2265; 2019/02/15 19:26:55; 2019/02/15 20:27:25;="01:00:30";3630;144;[144] - High windspeed;Wind_out_of_range;ENV;913,80;;
 2375; 2019/02/21 18:36:05; 2019/02/21 19:39:17;="01:03:12";3792;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 2376; 2019/02/23 04:43:11; 2019/02/23 05:25:41;="00:42:30";2550;891;[891] - Yaw prot,;Yaw_system;ENV;1416,66;GIAN_SOFI;
 2377; 2019/02/23 05:38:35; 2019/02/24 19:02:39;="37:24:04";134644;144;[144] - High windspeed;Wind_out_of_range;ENV;42783,73;;
 2378; 2019/02/25 03:07:33; 2019/02/25 06:31:39;="03:24:06";12246;144;[144] - High windspeed;Wind_out_of_range;ENV;5803,34;;
 2541; 2019/02/25 16:51:51; 2019/02/25 17:21:57;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;1003,33;;
 2542; 2019/02/25 18:34:09; 2019/02/26 02:44:45;="08:10:36";29436;891;[891] - Yaw prot,;Yaw_system;ENV;13675,33;;
 2543; 2019/02/27 09:50:18; 2019/02/27 10:20:24;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;1003,33;;
 2596; 2019/03/12 00:27:55; 2019/03/12 16:47:46;="16:19:51";58791;144;[144] - High windspeed;Wind_out_of_range;ENV;28897,85;;
 2699; 2019/03/26 11:55:18; 2019/03/26 12:25:42;="00:30:24";1824;891;[891] - Yaw prot,;Yaw_system;ENV;1013,34;;
 2700; 2019/03/26 13:57:36; 2019/03/26 14:28:24;="00:30:48";1848;891;[891] - Yaw prot,;Yaw_system;ENV;1026,69;;
 2701; 2019/03/26 14:47:48; 2019/03/26 16:23:54;="01:36:06";5766;892;[892] - Yaw gear protection stop;Yaw_system;ENV;3203,34;;
 2702; 2019/03/26 16:29:06; 2019/03/26 16:59:18;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1006,67;;
 2703; 2019/03/26 17:14:42; 2019/03/26 17:44:54;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1006,66;;
 2704; 2019/03/26 19:18:12; 2019/03/27 01:56:24;="06:38:12";23892;892;[892] - Yaw gear protection stop;Yaw_system;ENV;13269,49;;
 2713; 2019/03/27 08:00:54; 2019/03/27 08:31:00;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;1003,34;;
 2785; 2019/04/14 10:44:10; 2019/04/14 11:13:40;="00:29:30";1770;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;9,67;;
 2799; 2019/04/17 10:32:17; 2019/04/17 12:21:53;="01:49:36";6576;309;[309] - Pause over RCS;Other;ELE_SC;544,76;GIAN_SOFI;
 2837; 2019/04/23 02:34:39; 2019/04/23 03:05:59;="00:31:20";1880;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;40,28;GIAN_SOFI;
 2855; 2019/04/28 09:17:23; 2019/04/28 19:16:35;="09:59:12";35952;309;[309] - Pause over RCS;Other;LIM;4330,73;GIAN_SOFI;
 3009; 2019/05/17 12:36:14; 2019/05/17 13:09:56;="00:33:42";2022;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;9,60;;
 3040; 2019/05/20 07:33:44; 2019/05/20 14:46:32;="07:12:48";25968;-1;Unknown error;Other;DEV_SC;1303,62;CAPU_GIOV;
 3041; 2019/05/21 07:13:20; 2019/05/21 14:51:50;="07:38:30";27510;-1;Unknown error;Other;DEV_SC;2719,61;CAPU_GIOV;
 3046; 2019/05/22 07:31:58; 2019/05/22 09:41:22;="02:09:24";7764;-1;Unknown error;Other;DEV_SC;18,75;CAPU_GIOV;
 3053; 2019/05/25 20:55:11; 2019/05/25 21:28:11;="00:33:00";1980;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;CAPU_GIOV;
 3099; 2019/05/29 09:19:50; 2019/05/29 09:52:56;="00:33:06";1986;-1;Unknown error;Other;DEV_SC;753,94;CAPU_GIOV;
