Date start:2018/06/22;Date stop:2021/03/10
 3602; 2019/07/02 13:40:33; 2019/07/02 14:58:21;="01:17:48";4668;-1;Unknown error;Other;DEV_SC;38,13;GIAN_SOFI;
 3603; 2019/07/05 15:33:15; 2019/07/05 15:43:21;="00:10:06";606;176;[176] - Error on all wind sensors;Other;ENV;46,63;GIAN_SOFI;
 3670; 2019/07/18 10:42:54; 2019/07/18 14:40:30;="03:57:36";14256;-1;Unknown error;Other;DEV_SC;137,15;GIAN_SOFI;
 3691; 2019/07/25 21:54:12; 2019/07/25 22:28:00;="00:33:48";2028;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3692; 2019/07/28 06:14:00; 2019/07/28 07:04:18;="00:50:18";3018;100;[100] - Too many auto-restarts;Other;DEV_UN;85,69;;
 3797; 2019/08/21 07:30:42; 2019/08/21 15:13:55;="07:43:13";27793;-1;Unknown error;Other;DEV_SC;0,00;CAPU_GIOV;
 3798; 2019/08/23 11:06:55; 2019/08/23 11:15:01;="00:08:06";486;176;[176] - Error on all wind sensors;Other;ENV;30,82;CAPU_GIOV;
 3799; 2019/08/24 14:15:52; 2019/08/24 15:04:46;="00:48:54";2934;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;4,61;;
 3957; 2019/09/03 07:39:28; 2019/09/03 08:26:34;="00:47:06";2826;100;[100] - Too many auto-restarts;Other;OTH;679,31;GIAN_SOFI;
 3978; 2019/09/10 08:01:28; 2019/09/10 19:33:22;="11:31:54";41514;309;[309] - Pause over RCS;Other;ELE_SC;3495,13;CAPU_GIOV;
 4060; 2019/09/17 08:48:41; 2019/09/18 16:51:29;="32:02:48";115368;-1;Unknown error;Other;FMJ;3271,07;GIAN_SOFI;
 4061; 2019/09/18 16:51:29; 2019/09/18 22:01:05;="05:09:36";18576;900;[900] - Pause through local keyboard;Other;FMJ;1018,98;GIAN_SOFI;
 4064; 2019/09/23 02:18:07; 2019/09/23 02:27:55;="00:09:48";588;176;[176] - Error on all wind sensors;Other;ENV;0,00;GIAN_SOFI;
 4114; 2019/09/27 08:09:31; 2019/09/27 13:08:55;="04:59:24";17964;-1;Unknown error;Other;DEV_SC;18,29;GIAN_SOFI;
 4115; 2019/09/27 13:08:55; 2019/09/27 17:01:37;="03:52:42";13962;900;[900] - Pause through local keyboard;Other;DEV_SC;972,47;GIAN_SOFI;
 4140; 2019/10/04 01:11:06; 2019/10/04 01:43:12;="00:32:06";1926;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;195,36;;
 4141; 2019/10/07 01:31:10; 2019/10/07 04:19:58;="02:48:48";10128;176;[176] - Error on all wind sensors;Other;ENV;0,00;GIAN_SOFI;
 4142; 2019/10/07 07:09:52; 2019/10/07 09:52:16;="02:42:24";9744;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;2106,97;;
 4204; 2019/10/08 03:17:07; 2019/10/08 03:31:25;="00:14:18";858;144;[144] - High windspeed;Wind_out_of_range;ENV;371,30;;
 4205; 2019/10/09 00:32:25; 2019/10/09 02:17:43;="01:45:18";6318;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4206; 2019/10/10 11:17:44; 2019/10/10 14:25:56;="03:08:12";11292;-1;Unknown error;Other;DEV_SC;120,24;GIAN_SOFI;
 4207; 2019/10/11 07:22:38; 2019/10/11 11:09:38;="03:47:00";13620;309;[309] - Pause over RCS;Other;DEV_SC;565,32;;
 4244; 2019/10/21 07:34:04; 2019/10/21 12:37:22;="05:03:18";18198;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4245; 2019/10/21 12:37:22; 2019/10/21 13:07:52;="00:30:30";1830;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4323; 2019/11/04 17:09:24; 2019/11/04 23:55:53;="06:46:29";24389;-1;Unknown error;Other;DEV_SC;6131,70;GIAN_SOFI;
 4365; 2019/11/14 19:07:42; 2019/11/14 19:39:06;="00:31:24";1884;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4366; 2019/11/15 20:00:12; 2019/11/15 20:30:36;="00:30:24";1824;891;[891] - Yaw prot,;Yaw_system;ENV;995,19;;
 4419; 2019/11/25 17:37:11; 2019/11/25 19:09:17;="01:32:06";5526;899;[899] - Grid volt above stop lim;Electrical;ELE_UN;925,74;;
 4459; 2019/12/10 12:54:05; 2019/12/10 13:24:29;="00:30:24";1824;891;[891] - Yaw prot,;Yaw_system;ENV;1013,33;;
 4460; 2019/12/10 13:37:35; 2019/12/10 14:07:47;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1006,67;;
 4461; 2019/12/10 14:35:05; 2019/12/11 05:04:29;="14:29:24";52164;892;[892] - Yaw gear protection stop;Yaw_system;ENV;26938,46;;
 4567; 2019/12/28 20:17:48; 2019/12/29 03:00:18;="06:42:30";24150;144;[144] - High windspeed;Wind_out_of_range;ENV;11010,03;;
 4568; 2019/12/29 17:27:24; 2019/12/29 18:58:12;="01:30:48";5448;892;[892] - Yaw gear protection stop;Yaw_system;ENV;3024,85;;
 4569; 2019/12/29 23:26:12; 2019/12/30 00:17:00;="00:50:48";3048;144;[144] - High windspeed;Wind_out_of_range;ENV;233,37;;
 4570; 2019/12/30 01:04:48; 2019/12/30 08:02:18;="06:57:30";25050;417;[417] - EMCV: Pitch;Pitch_system;DEV_UN;13915,01;;
 4700; 2019/12/30 11:25:12; 2019/12/30 11:55:44;="00:30:32";1832;891;[891] - Yaw prot,;Yaw_system;ENV;1017,78;;
 4701; 2019/12/30 12:48:38; 2019/12/30 13:19:00;="00:30:22";1822;891;[891] - Yaw prot,;Yaw_system;ENV;966,71;;
 4702; 2019/12/30 13:37:42; 2019/12/30 22:41:06;="09:03:24";32604;892;[892] - Yaw gear protection stop;Yaw_system;ENV;16136,54;;
 4703; 2019/12/31 20:32:24; 2019/12/31 21:04:06;="00:31:42";1902;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;104,03;;
 4724; 2020/01/05 22:12:00; 2020/01/05 22:32:42;="00:20:42";1242;144;[144] - High windspeed;Wind_out_of_range;ENV;689,98;;
 4725; 2020/01/05 22:51:18; 2020/01/05 23:27:18;="00:36:00";2160;144;[144] - High windspeed;Wind_out_of_range;ENV;910,05;;
 4726; 2020/01/06 00:13:24; 2020/01/06 00:46:36;="00:33:12";1992;891;[891] - Yaw prot,;Yaw_system;ENV;1106,68;;
 4727; 2020/01/06 01:13:30; 2020/01/06 09:09:06;="07:55:36";28536;892;[892] - Yaw gear protection stop;Yaw_system;ENV;11186,67;;
 4728; 2020/01/06 09:23:54; 2020/01/06 11:04:12;="01:40:18";6018;892;[892] - Yaw gear protection stop;Yaw_system;ENV;3010,00;;
 4815; 2020/01/09 20:34:06; 2020/01/09 21:05:00;="00:30:54";1854;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;19,33;;
 4902; 2020/02/04 18:48:34; 2020/02/04 19:10:46;="00:22:12";1332;154;[154] - Max rotor RPM;Rotor;DEV_UN;736,91;GIAN_SOFI;
 4903; 2020/02/05 19:55:04; 2020/02/05 20:25:10;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;1003,23;;
 4904; 2020/02/06 00:51:35; 2020/02/06 02:16:17;="01:24:42";5082;891;[891] - Yaw prot,;Yaw_system;ENV;1823,33;;
 4905; 2020/02/06 02:23:35; 2020/02/06 02:57:53;="00:34:18";2058;144;[144] - High windspeed;Wind_out_of_range;ENV;1143,33;;
 4906; 2020/02/06 09:19:29; 2020/02/06 10:26:11;="01:06:42";4002;892;[892] - Yaw gear protection stop;Yaw_system;ENV;2223,33;;
 4907; 2020/02/06 12:12:47; 2020/02/06 12:44:11;="00:31:24";1884;891;[891] - Yaw prot,;Yaw_system;ENV;1046,67;;
 4908; 2020/02/06 12:52:47; 2020/02/06 14:10:29;="01:17:42";4662;144;[144] - High windspeed;Wind_out_of_range;ENV;1016,14;;
 5044; 2020/02/27 11:18:36; 2020/02/27 12:43:18;="01:24:42";5082;309;[309] - Pause over RCS;Other;ELE_UN;171,36;GIAN_SOFI;
 5139; 2020/03/21 09:48:00; 2020/03/21 19:55:06;="10:07:06";36426;309;[309] - Pause over RCS;Other;LIM;1279,33;GIAN_SOFI;
 5140; 2020/03/21 20:04:12; 2020/03/21 20:15:12;="00:11:00";660;309;[309] - Pause over RCS;Other;LIM;27,32;GIAN_SOFI;
 5240; 2020/03/25 22:10:21; 2020/03/25 22:40:27;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;1003,17;;
 5241; 2020/03/25 23:33:27; 2020/03/26 00:03:33;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;1003,33;;
 5242; 2020/03/26 00:19:27; 2020/03/26 20:25:27;="20:06:00";72360;892;[892] - Yaw gear protection stop;Yaw_system;ENV;39866,67;;
 5246; 2020/03/29 21:17:39; 2020/03/29 22:46:39;="01:29:00";5340;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5390; 2020/04/05 10:04:00; 2020/04/05 10:46:12;="00:42:12";2532;891;[891] - Yaw prot,;Yaw_system;ENV;1406,65;;
 5466; 2020/04/11 11:31:59; 2020/04/11 18:18:24;="06:46:25";24385;309;[309] - Pause over RCS;Other;LIM;2973,96;GIAN_SOFI;
 5467; 2020/04/12 09:20:06; 2020/04/12 17:43:36;="08:23:30";30210;309;[309] - Pause over RCS;Other;LIM;1325,33;GIAN_SOFI;
 5534; 2020/04/15 00:38:13; 2020/04/15 01:45:31;="01:07:18";4038;144;[144] - High windspeed;Wind_out_of_range;ENV;1576,67;;
 5650; 2020/05/01 08:47:05; 2020/05/01 16:49:47;="08:02:42";28962;309;[309] - Pause over RCS;Other;LIM;3430,79;GIAN_SOFI;
 5692; 2020/05/04 09:25:29; 2020/05/04 15:04:05;="05:38:36";20316;-1;Unknown error;Other;DEV_SC;1535,86;GIAN_SOFI;
 5693; 2020/05/07 13:23:25; 2020/05/07 13:31:55;="00:08:30";510;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;59,43;;
 5727; 2020/05/17 10:01:08; 2020/05/17 15:05:56;="05:04:48";18288;309;[309] - Pause over RCS;Other;LIM;3259,71;GIAN_SOFI;
 5785; 2020/05/21 08:14:41; 2020/05/21 09:31:29;="01:16:48";4608;144;[144] - High windspeed;Wind_out_of_range;ENV;1049,48;;
 5786; 2020/05/21 09:44:35; 2020/05/21 10:32:41;="00:48:06";2886;891;[891] - Yaw prot,;Yaw_system;ENV;1270,00;;
 5787; 2020/05/24 10:27:47; 2020/05/24 18:01:29;="07:33:42";27222;309;[309] - Pause over RCS;Other;LIM;2741,54;GIAN_SOFI;
 5842; 2020/05/29 14:24:45; 2020/05/29 15:24:57;="01:00:12";3612;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;19,53;;
 5860; 2020/06/03 07:37:36; 2020/06/03 09:04:42;="01:27:06";5226;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 5861; 2020/06/03 09:04:42; 2020/06/03 09:47:06;="00:42:24";2544;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 5975; 2020/06/18 13:21:26; 2020/06/18 14:45:14;="01:23:48";5028;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;1519,01;;
 6006; 2020/06/23 07:09:46; 2020/06/23 17:52:22;="10:42:36";38556;309;[309] - Pause over RCS;Other;ELE_UN;5807,96;FEDE_CALI;
 6007; 2020/06/24 05:27:38; 2020/06/24 06:14:42;="00:47:04";2824;-1;Unknown error;Other;DEV_SC;538,92;GIAN_SOFI;
 6008; 2020/06/25 01:00:41; 2020/06/25 04:59:47;="03:59:06";14346;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6051; 2020/06/28 14:53:23; 2020/06/28 15:25:35;="00:32:12";1932;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;91,26;;
 6072; 2020/07/02 13:40:13; 2020/07/02 15:10:19;="01:30:06";5406;900;[900] - Pause through local keyboard;Other;DEV_SC;271,27;;
 6175; 2020/07/14 07:16:38; 2020/07/14 15:07:14;="07:50:36";28236;900;[900] - Pause through local keyboard;Other;DEV_SC;3666,32;;
 6176; 2020/07/15 07:08:42; 2020/07/15 12:02:48;="04:54:06";17646;-1;Unknown error;Other;DEV_SC;2,71;FEDE_CALI;
 6252; 2020/07/22 11:39:02; 2020/07/22 12:12:02;="00:33:00";1980;-1;Unknown error;Other;FMJ;0,00;GASP_STEF;
 6253; 2020/07/23 14:46:14; 2020/07/23 14:56:56;="00:10:42";642;320;[320] - High temp, Rotor Inv, L;Rotor;DEV_UN;251,44;;
 6254; 2020/07/23 14:58:50; 2020/07/23 15:09:14;="00:10:24";624;320;[320] - High temp, Rotor Inv, L;Rotor;DEV_UN;225,85;;
 6255; 2020/07/23 15:10:50; 2020/07/23 15:21:44;="00:10:54";654;320;[320] - High temp, Rotor Inv, L;Rotor;DEV_UN;236,71;;
 6256; 2020/07/23 15:23:20; 2020/07/23 15:33:50;="00:10:30";630;100;[100] - Too many auto-restarts;Other;DEV_UN;228,02;;
 6257; 2020/07/23 15:35:32; 2020/07/23 15:46:14;="00:10:42";642;320;[320] - High temp, Rotor Inv, L;Rotor;DEV_UN;286,59;;
 6258; 2020/07/23 15:47:44; 2020/07/23 15:58:38;="00:10:54";654;320;[320] - High temp, Rotor Inv, L;Rotor;DEV_UN;236,72;;
 6259; 2020/07/23 16:00:26; 2020/07/23 16:11:02;="00:10:36";636;320;[320] - High temp, Rotor Inv, L;Rotor;DEV_UN;235,44;;
 6260; 2020/07/23 16:12:38; 2020/07/23 17:11:44;="00:59:06";3546;100;[100] - Too many auto-restarts;Other;DEV_UN;1155,08;;
 6261; 2020/07/23 17:14:38; 2020/07/23 17:25:08;="00:10:30";630;320;[320] - High temp, Rotor Inv, L;Rotor;DEV_UN;172,37;;
 6262; 2020/07/23 17:27:38; 2020/07/23 17:38:08;="00:10:30";630;320;[320] - High temp, Rotor Inv, L;Rotor;DEV_UN;172,37;;
 6263; 2020/07/23 17:40:20; 2020/07/23 17:50:44;="00:10:24";624;320;[320] - High temp, Rotor Inv, L;Rotor;DEV_UN;170,73;;
 6264; 2020/07/23 17:52:32; 2020/07/25 11:55:59;="42:03:27";151407;100;[100] - Too many auto-restarts;Other;DEV_UN;13128,25;;
 6265; 2020/07/26 11:48:47; 2020/07/26 12:19:41;="00:30:54";1854;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;9,36;;
 6489; 2020/08/30 15:43:03; 2020/08/30 15:53:33;="00:10:30";630;148;[148] - High temperature Gen;Temperature;DEV_UN;349,13;;
 6543; 2020/09/01 07:53:19; 2020/09/01 17:44:01;="09:50:42";35442;309;[309] - Pause over RCS;Other;ELE_SC;325,98;MARC_NARD;
 6811; 2020/10/04 15:20:31; 2020/10/04 19:18:01;="03:57:30";14250;-1;Unknown error;Other;DEV_SC;2288,10;GIAN_SOFI;
 6951; 2020/10/29 08:53:25; 2020/10/29 14:50:49;="05:57:24";21444;-1;Unknown error;Other;DEV_SC;48,33;MARC_NARD;
 7062; 2020/11/09 09:09:07; 2020/11/09 12:38:25;="03:29:18";12558;-1;Unknown error;Other;DEV_SC;9,67;MARC_NARD;
 7075; 2020/11/12 04:03:19; 2020/11/12 07:30:19;="03:27:00";12420;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 7128; 2020/11/20 14:44:32; 2020/11/20 20:18:38;="05:34:06";20046;144;[144] - High windspeed;Wind_out_of_range;ENV;3621,14;;
 7129; 2020/11/20 21:12:50; 2020/11/20 21:50:14;="00:37:24";2244;144;[144] - High windspeed;Wind_out_of_range;ENV;913,33;;
 7130; 2020/11/20 22:05:44; 2020/11/21 19:58:50;="21:53:06";78786;144;[144] - High windspeed;Wind_out_of_range;ENV;18101,03;;
 7131; 2020/11/21 22:01:14; 2020/11/22 09:17:44;="11:16:30";40590;892;[892] - Yaw gear protection stop;Yaw_system;ENV;22480,89;;
 7341; 2020/11/23 12:32:51; 2020/11/23 12:40:27;="00:07:36";456;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;0,00;;
 7432; 2020/12/15 10:52:36; 2020/12/15 15:44:12;="04:51:36";17496;-1;Unknown error;Other;DEV_SC;67,67;GASP_STEF;
 7433; 2020/12/16 07:00:46; 2020/12/16 15:47:28;="08:46:42";31602;-1;Unknown error;Other;DEV_SC;0,00;GASP_STEF;
 7480; 2020/12/16 15:47:28; 2020/12/17 07:26:28;="15:39:00";56340;-1;Unknown error;Other;DEV_UN;0,00;;
 7481; 2020/12/21 10:15:40; 2020/12/21 15:33:04;="05:17:24";19044;-1;Unknown error;Other;DEV_SC;0,00;MARC_NARD;
 7482; 2020/12/21 15:33:04; 2020/12/22 15:18:58;="23:45:54";85554;-1;Unknown error;Other;DEV_UN;0,00;;
 7509; 2020/12/28 14:41:18; 2020/12/28 14:58:58;="00:17:40";1060;144;[144] - High windspeed;Wind_out_of_range;ENV;588,68;;
 7510; 2020/12/28 17:33:15; 2020/12/28 17:45:25;="00:12:10";730;154;[154];Other;DEV_UN;0,00;CAPU_GIOV;
 7680; 2021/02/02 13:53:53; 2021/02/02 14:23:47;="00:29:54";1794;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;15,58;;
 7685; 2021/02/13 10:47:47; 2021/02/13 11:18:11;="00:30:24";1824;891;[891] - Yaw prot,;Yaw_system;ENV;1013,34;;
 7702; 2021/02/13 21:10:41; 2021/02/13 21:40:59;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;1010,00;;
 7703; 2021/02/14 00:35:41; 2021/02/14 12:45:47;="12:10:06";43806;892;[892] - Yaw gear protection stop;Yaw_system;ENV;16658,24;;
 7704; 2021/02/15 04:06:59; 2021/02/15 04:37:11;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1006,67;;
 7705; 2021/02/15 04:38:35; 2021/02/15 05:21:53;="00:43:18";2598;891;[891] - Yaw prot,;Yaw_system;ENV;1443,33;;
 7830; 2021/02/26 18:32:44; 2021/02/26 19:04:20;="00:31:36";1896;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;7,02;;
 7831; 2021/02/28 11:49:26; 2021/02/28 16:16:14;="04:26:48";16008;309;[309] - Pause over RCS;Other;LIM;7051,89;MARC_NARD;
 7912; 2021/03/01 12:28:27; 2021/03/01 13:53:51;="01:25:24";5124;163;[163] - Low workingpressure;Other;DEV_UN;152,72;;
 7913; 2021/03/01 13:55:27; 2021/03/01 15:01:27;="01:06:00";3960;163;[163];Other;DEV_UN;637,40;SANT_GILB;
 7914; 2021/03/07 22:07:59; 2021/03/07 22:45:11;="00:37:12";2232;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 G2;;;="1182:25:31";4256731;;;;;631438,13;;
 1; 2018/06/22 21:32:58; 2018/06/22 22:01:16;="00:28:18";1698;-1;Unknown error;Other;DEV_UN;1,22;;
 88; 2018/07/13 21:51:34; 2018/07/13 22:21:28;="00:29:54";1794;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;9,67;CAPU_GIOV;
 275; 2018/08/07 09:36:37; 2018/08/07 10:26:01;="00:49:24";2964;-1;Unknown error;Other;DEV_O;0,00;MITO_MICH;
 339; 2018/08/20 13:23:30; 2018/08/20 14:45:24;="01:21:54";4914;315;[315] - ExEx low voltage L;Electrical;GRID;318,72;;
 442; 2018/09/07 10:39:30; 2018/09/07 14:18:24;="03:38:54";13134;-1;Unknown error;Other;DEV_SC;137,91;GIAN_SOFI;
 473; 2018/09/11 07:29:23; 2018/09/11 15:45:23;="08:16:00";29760;-1;Unknown error;Other;DEV_SC;41,97;GIAN_SOFI;
 547; 2018/09/14 10:31:00; 2018/09/14 11:55:48;="01:24:48";5088;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 589; 2018/09/17 17:14:40; 2018/09/17 17:41:52;="00:27:12";1632;315;[315] - ExEx low voltage L;Electrical;GRID;38,97;;
 670; 2018/09/25 20:28:07; 2018/09/25 22:01:49;="01:33:42";5622;144;[144] - High windspeed;Wind_out_of_range;ENV;3123,33;;
 671; 2018/09/25 22:08:55; 2018/09/25 22:49:55;="00:41:00";2460;144;[144] - High windspeed;Wind_out_of_range;ENV;700,00;;
 672; 2018/09/26 00:29:43; 2018/09/26 00:58:07;="00:28:24";1704;144;[144] - High windspeed;Wind_out_of_range;ENV;946,67;;
 673; 2018/09/26 02:13:01; 2018/09/26 03:00:01;="00:47:00";2820;144;[144] - High windspeed;Wind_out_of_range;ENV;1334,01;;
 674; 2018/09/26 04:13:07; 2018/09/26 04:55:37;="00:42:30";2550;891;[891] - Yaw prot,;Yaw_system;DEV_UN;1416,67;GIAN_SOFI;
 675; 2018/09/26 05:05:13; 2018/09/26 05:35:07;="00:29:54";1794;144;[144] - High windspeed;Wind_out_of_range;ENV;503,92;;
 741; 2018/09/26 11:12:49; 2018/09/26 11:29:31;="00:16:42";1002;144;[144] - High windspeed;Wind_out_of_range;ENV;556,66;;
 742; 2018/09/26 11:50:49; 2018/09/26 13:12:43;="01:21:54";4914;891;[891] - Yaw prot,;Yaw_system;DEV_UN;1063,33;GIAN_SOFI;
 828; 2018/10/09 07:50:44; 2018/10/09 17:09:56;="09:19:12";33552;309;[309] - Pause over RCS;Electrical;ELE_SC;0,00;GIAN_SOFI;
 829; 2018/10/10 08:06:38; 2018/10/10 15:45:44;="07:39:06";27546;309;[309] - Pause over RCS;Electrical;ELE_SC;0,00;GIAN_SOFI;
 887; 2018/10/11 07:53:14; 2018/10/11 16:17:02;="08:23:48";30228;309;[309] - Pause over RCS;Other;ELE_SC;0,00;GIAN_SOFI;
 888; 2018/10/12 08:17:14; 2018/10/12 11:04:44;="02:47:30";10050;309;[309] - Pause over RCS;Electrical;GRID;524,50;GIAN_SOFI;
 954; 2018/10/22 09:12:11; 2018/10/22 11:01:29;="01:49:18";6558;144;[144] - High windspeed;Wind_out_of_range;ENV;3382,81;;
 995; 2018/10/23 04:23:53; 2018/10/23 05:12:23;="00:48:30";2910;144;[144] - High windspeed;Wind_out_of_range;ENV;1079,48;;
 996; 2018/10/23 05:59:17; 2018/10/23 07:30:47;="01:31:30";5490;144;[144] - High windspeed;Wind_out_of_range;ENV;1050,00;;
 997; 2018/10/23 09:20:17; 2018/10/23 10:11:23;="00:51:06";3066;144;[144] - High windspeed;Wind_out_of_range;ENV;1046,14;;
 998; 2018/10/23 11:06:23; 2018/10/23 11:16:35;="00:10:12";612;891;[891] - Yaw prot,;Yaw_system;ENV;340,00;;
 1115; 2018/10/29 14:40:46; 2018/10/29 15:20:52;="00:40:06";2406;144;[144] - High windspeed;Wind_out_of_range;ENV;695,33;;
 1117; 2018/10/29 18:12:49; 2018/10/29 19:50:45;="01:37:56";5876;144;[144] - High windspeed;Wind_out_of_range;ENV;3025,03;;
 1122; 2018/10/31 18:20:52; 2018/10/31 19:02:04;="00:41:12";2472;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;2,00;;
 1175; 2018/11/02 12:36:22; 2018/11/02 13:31:10;="00:54:48";3288;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 1338; 2018/11/19 14:29:55; 2018/11/19 15:02:49;="00:32:54";1974;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;22,06;;
 1387; 2018/11/30 05:36:36; 2018/11/30 06:09:54;="00:33:18";1998;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 1466; 2018/12/10 14:46:45; 2018/12/10 14:52:21;="00:05:36";336;79;[79] - Max Yaw error;Yaw_system;ENV;131,21;;
 1469; 2018/12/13 16:49:32; 2018/12/13 17:12:44;="00:23:12";1392;309;[309] - Pause over RCS;Other;ENV;0,00;;
 1568; 2018/12/17 18:31:00; 2018/12/17 19:01:18;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;1009,99;;
 1569; 2018/12/17 19:34:00; 2018/12/17 21:30:06;="01:56:06";6966;144;[144] - High windspeed;Wind_out_of_range;ENV;3870,00;;
 1570; 2018/12/18 04:55:30; 2018/12/18 05:25:36;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;1003,32;;
 1571; 2018/12/18 05:38:42; 2018/12/18 06:54:30;="01:15:48";4548;892;[892] - Yaw gear protection stop;Yaw_system;ENV;2522,00;;
 1595; 2018/12/24 23:23:26; 2018/12/25 00:52:44;="01:29:18";5358;144;[144] - High windspeed;Wind_out_of_range;ENV;2976,67;;
 1596; 2018/12/25 02:40:20; 2018/12/25 04:45:50;="02:05:30";7530;144;[144] - High windspeed;Wind_out_of_range;ENV;4183,34;;
 1663; 2019/01/01 09:40:40; 2019/01/01 10:57:58;="01:17:18";4638;144;[144] - High windspeed;Wind_out_of_range;ENV;2243,34;;
 1664; 2019/01/03 00:36:54; 2019/01/03 01:42:24;="01:05:30";3930;144;[144] - High windspeed;Wind_out_of_range;ENV;2183,34;;
 1665; 2019/01/03 01:58:06; 2019/01/03 02:07:36;="00:09:30";570;144;[144] - High windspeed;Wind_out_of_range;ENV;316,68;;
 1666; 2019/01/03 19:28:00; 2019/01/03 20:38:36;="01:10:36";4236;144;[144] - High windspeed;Wind_out_of_range;ENV;1020,00;;
 1861; 2019/01/09 03:28:02; 2019/01/09 03:55:14;="00:27:12";1632;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 1904; 2019/01/14 15:53:28; 2019/01/14 16:20:40;="00:27:12";1632;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;53,91;;
 1968; 2019/01/24 18:45:41; 2019/01/24 22:44:11;="03:58:30";14310;144;[144] - High windspeed;Wind_out_of_range;ENV;5950,00;;
 1969; 2019/01/25 03:42:47; 2019/01/25 05:54:59;="02:12:12";7932;144;[144] - High windspeed;Wind_out_of_range;ENV;1499,47;;
 1970; 2019/01/25 10:36:05; 2019/01/25 12:38:17;="02:02:12";7332;144;[144] - High windspeed;Wind_out_of_range;ENV;2406,67;;
 1971; 2019/01/27 07:25:52; 2019/01/27 16:33:28;="09:07:36";32856;309;[309] - Pause over RCS;Other;LIM;4039,18;GIAN_SOFI;
 2086; 2019/01/29 09:56:38; 2019/01/29 10:37:32;="00:40:54";2454;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 2087; 2019/01/29 16:37:20; 2019/01/29 17:50:02;="01:12:42";4362;309;[309] - Pause over RCS;Other;ENV;106,08;;
 2088; 2019/01/30 07:06:02; 2019/01/30 14:06:50;="07:00:48";25248;309;[309] - Pause over RCS;Other;ENV;315,61;;
 2165; 2019/02/04 15:00:22; 2019/02/04 22:11:58;="07:11:36";25896;144;[144] - High windspeed;Wind_out_of_range;ENV;6053,34;;
 2166; 2019/02/06 04:09:25; 2019/02/06 04:45:25;="00:36:00";2160;144;[144] - High windspeed;Wind_out_of_range;ENV;866,67;;
 2167; 2019/02/06 05:50:37; 2019/02/06 12:23:01;="06:32:24";23544;144;[144] - High windspeed;Wind_out_of_range;ENV;8080,00;;
 2266; 2019/02/11 17:15:51; 2019/02/11 17:47:15;="00:31:24";1884;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;655,48;;
 2267; 2019/02/13 10:18:01; 2019/02/13 10:48:13;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1006,67;;
 2268; 2019/02/13 11:05:01; 2019/02/13 11:44:37;="00:39:36";2376;144;[144] - High windspeed;Wind_out_of_range;ENV;1320,01;;
 2269; 2019/02/13 12:28:01; 2019/02/13 13:00:49;="00:32:48";1968;892;[892] - Yaw gear protection stop;Yaw_system;ENV;1093,34;;
 2270; 2019/02/13 20:17:55; 2019/02/13 21:47:43;="01:29:48";5388;144;[144] - High windspeed;Wind_out_of_range;ENV;1993,33;;
 2272; 2019/02/15 19:16:01; 2019/02/15 20:46:19;="01:30:18";5418;144;[144] - High windspeed;Wind_out_of_range;ENV;1342,50;;
 2379; 2019/02/21 19:41:11; 2019/02/21 20:11:23;="00:30:12";1812;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;29,19;;
 2380; 2019/02/23 04:52:17; 2019/02/23 05:28:41;="00:36:24";2184;891;[891] - Yaw prot,;Yaw_system;ENV;1213,33;GIAN_SOFI;
 2381; 2019/02/23 05:33:17; 2019/02/23 07:12:05;="01:38:48";5928;144;[144] - High windspeed;Wind_out_of_range;ENV;1626,67;;
 2382; 2019/02/23 07:23:29; 2019/02/23 07:55:11;="00:31:42";1902;144;[144] - High windspeed;Wind_out_of_range;ENV;1056,67;;
 2383; 2019/02/23 08:03:41; 2019/02/23 08:09:59;="00:06:18";378;144;[144] - High windspeed;Wind_out_of_range;ENV;210,00;;
 2384; 2019/02/23 08:12:29; 2019/02/24 19:02:09;="34:49:40";125380;891;[891] - Yaw prot,;Yaw_system;ENV;36501,28;GIAN_SOFI;
 2385; 2019/02/25 03:03:33; 2019/02/25 06:50:45;="03:47:12";13632;144;[144] - High windspeed;Wind_out_of_range;ENV;6573,34;;
 2544; 2019/02/25 16:45:57; 2019/02/25 17:16:45;="00:30:48";1848;891;[891] - Yaw prot,;Yaw_system;ENV;1026,67;;
 2545; 2019/02/25 17:31:03; 2019/02/25 18:01:57;="00:30:54";1854;891;[891] - Yaw prot,;Yaw_system;ENV;1030,01;;
 2546; 2019/02/25 18:41:27; 2019/02/25 23:52:45;="05:11:18";18678;144;[144] - High windspeed;Wind_out_of_range;ENV;7425,03;;
 2547; 2019/02/26 00:34:45; 2019/02/26 02:11:57;="01:37:12";5832;144;[144] - High windspeed;Wind_out_of_range;ENV;2398,36;;
 2597; 2019/03/12 00:26:49; 2019/03/12 16:58:58;="16:32:09";59529;144;[144] - High windspeed;Wind_out_of_range;ENV;27974,32;;
 2705; 2019/03/26 12:23:06; 2019/03/27 00:14:48;="11:51:42";42702;144;[144] - High windspeed;Wind_out_of_range;ENV;21723,32;;
 2719; 2019/03/28 21:29:30; 2019/03/29 12:56:36;="15:27:06";55626;315;[315] - ExEx low voltage L;Electrical;GRID;20699,87;;
 2725; 2019/03/30 21:52:18; 2019/03/30 22:22:24;="00:30:06";1806;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;9,67;;
 2792; 2019/04/16 21:25:23; 2019/04/16 21:54:47;="00:29:24";1764;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 2800; 2019/04/17 10:32:23; 2019/04/17 12:21:59;="01:49:36";6576;309;[309] - Pause over RCS;Other;ELE_SC;503,77;GIAN_SOFI;
 2856; 2019/04/28 09:17:35; 2019/04/28 19:16:35;="09:59:00";35940;309;[309] - Pause over RCS;Other;LIM;5236,57;GIAN_SOFI;
 2885; 2019/04/30 17:02:42; 2019/04/30 17:42:12;="00:39:30";2370;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;GIAN_SOFI;
 2888; 2019/05/02 07:31:00; 2019/05/02 14:48:24;="07:17:24";26244;-1;Unknown error;Other;DEV_SC;127,00;GIAN_SOFI;
 2891; 2019/05/03 07:30:36; 2019/05/03 14:20:00;="06:49:24";24564;-1;Unknown error;Other;DEV_SC;812,50;GIAN_SOFI;
 3010; 2019/05/17 16:19:32; 2019/05/17 16:52:14;="00:32:42";1962;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;168,88;;
 3100; 2019/05/29 08:40:14; 2019/05/29 09:18:02;="00:37:48";2268;-1;Unknown error;Other;DEV_SC;879,65;CAPU_GIOV;
 3604; 2019/07/03 07:35:51; 2019/07/03 09:02:57;="01:27:06";5226;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 3605; 2019/07/04 10:20:15; 2019/07/04 10:50:33;="00:30:18";1818;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;9,42;;
 3637; 2019/07/10 13:52:30; 2019/07/10 13:58:18;="00:05:48";348;318;[318] - Cannot syncronize RPM;Other;ENV;125,96;GIAN_SOFI;
 3638; 2019/07/13 17:35:23; 2019/07/13 18:48:53;="01:13:30";4410;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 3671; 2019/07/19 07:20:18; 2019/07/19 10:16:42;="02:56:24";10584;-1;Unknown error;Other;DEV_SC;9,67;GIAN_SOFI;
 3672; 2019/07/19 10:16:42; 2019/07/19 10:23:48;="00:07:06";426;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 3673; 2019/07/19 13:33:30; 2019/07/19 14:13:06;="00:39:36";2376;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;109,82;;
 3755; 2019/08/17 11:06:05; 2019/08/17 11:45:11;="00:39:06";2346;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 3800; 2019/08/22 07:25:49; 2019/08/22 15:20:43;="07:54:54";28494;-1;Unknown error;Other;DEV_SC;462,50;CAPU_GIOV;
 3801; 2019/08/23 19:07:58; 2019/08/23 19:44:28;="00:36:30";2190;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 3979; 2019/09/10 08:01:28; 2019/09/10 19:33:22;="11:31:54";41514;309;[309] - Pause over RCS;Other;ELE_SC;3586,88;CAPU_GIOV;
 4208; 2019/10/08 03:12:37; 2019/10/08 03:37:19;="00:24:42";1482;144;[144] - High windspeed;Wind_out_of_range;ENV;243,92;;
 4209; 2019/10/10 07:36:14; 2019/10/10 11:14:56;="03:38:42";13122;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4210; 2019/10/11 07:22:38; 2019/10/11 11:08:14;="03:45:36";13536;309;[309] - Pause over RCS;Other;DEV_SC;650,88;;
 4270; 2019/10/22 07:31:06; 2019/10/22 12:39:12;="05:08:06";18486;-1;Unknown error;Other;DEV_SC;905,28;GIAN_SOFI;
 4325; 2019/11/04 17:09:25; 2019/11/04 23:50:05;="06:40:40";24040;-1;Unknown error;Other;DEV_SC;6778,80;GIAN_SOFI;
 4420; 2019/11/25 17:37:17; 2019/11/25 19:09:17;="01:32:00";5520;315;[315] - ExEx low voltage L;Electrical;ELE_UN;986,87;;
 4462; 2019/12/10 13:03:29; 2019/12/10 19:07:59;="06:04:30";21870;144;[144] - High windspeed;Wind_out_of_range;ENV;9150,00;;
 4463; 2019/12/10 20:14:53; 2019/12/11 00:28:41;="04:13:48";15228;144;[144] - High windspeed;Wind_out_of_range;ENV;6460,00;;
 4526; 2019/12/22 06:14:36; 2019/12/22 06:34:00;="00:19:24";1164;144;[144] - High windspeed;Wind_out_of_range;ENV;646,69;;
 4527; 2019/12/22 22:43:24; 2019/12/22 23:37:24;="00:54:00";3240;343;[343] - Encoder signal error;Other;ENV;597,04;GIAN_SOFI;
 4528; 2019/12/23 00:46:36; 2019/12/23 07:42:12;="06:55:36";24936;343;[343] - Encoder signal error;Other;DEV_UN;2671,71;;
 4572; 2019/12/28 19:35:00; 2019/12/28 19:59:42;="00:24:42";1482;144;[144] - High windspeed;Wind_out_of_range;ENV;823,34;;
 4573; 2019/12/28 20:14:30; 2019/12/29 03:13:48;="06:59:18";25158;144;[144] - High windspeed;Wind_out_of_range;ENV;9126,70;;
 4574; 2019/12/29 17:26:48; 2019/12/29 17:45:42;="00:18:54";1134;144;[144] - High windspeed;Wind_out_of_range;ENV;523,37;;
 4575; 2019/12/29 23:25:48; 2019/12/30 00:33:48;="01:08:00";4080;144;[144] - High windspeed;Wind_out_of_range;ENV;793,36;;
 4704; 2019/12/30 13:22:48; 2019/12/30 13:53:06;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;1010,00;;
 4705; 2019/12/30 14:21:36; 2019/12/30 14:36:12;="00:14:36";876;144;[144] - High windspeed;Wind_out_of_range;ENV;486,67;;
 4706; 2019/12/30 14:38:48; 2019/12/30 15:43:12;="01:04:24";3864;144;[144] - High windspeed;Wind_out_of_range;ENV;1440,04;;
 4707; 2019/12/30 15:57:36; 2019/12/30 22:39:48;="06:42:12";24132;892;[892] - Yaw gear protection stop;Yaw_system;ENV;11570,70;;
 4729; 2020/01/02 10:38:12; 2020/01/02 12:59:42;="02:21:30";8490;-1;Unknown error;Other;DEV_UN;492,56;GIAN_SOFI;
 4730; 2020/01/05 20:02:24; 2020/01/05 21:13:18;="01:10:54";4254;144;[144] - High windspeed;Wind_out_of_range;ENV;2363,34;;
 4731; 2020/01/05 21:15:18; 2020/01/06 00:44:12;="03:28:54";12534;144;[144] - High windspeed;Wind_out_of_range;ENV;6630,00;;
 4732; 2020/01/06 00:46:54; 2020/01/06 00:56:48;="00:09:54";594;144;[144] - High windspeed;Wind_out_of_range;ENV;330,00;;
 4733; 2020/01/06 01:27:12; 2020/01/06 06:55:12;="05:28:00";19680;144;[144] - High windspeed;Wind_out_of_range;ENV;3933,33;;
 4734; 2020/01/06 07:00:00; 2020/01/06 12:39:06;="05:39:06";20346;892;[892] - Yaw gear protection stop;Yaw_system;ENV;10303,27;;
 4816; 2020/01/10 17:49:48; 2020/01/10 19:39:48;="01:50:00";6600;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4909; 2020/02/05 19:54:46; 2020/02/05 20:09:04;="00:14:18";858;144;[144] - High windspeed;Wind_out_of_range;ENV;476,67;;
 4910; 2020/02/06 00:49:05; 2020/02/06 03:06:29;="02:17:24";8244;144;[144] - High windspeed;Wind_out_of_range;ENV;3246,66;;
 4911; 2020/02/06 03:48:35; 2020/02/06 04:13:41;="00:25:06";1506;144;[144] - High windspeed;Wind_out_of_range;ENV;836,67;;
 4912; 2020/02/06 12:33:53; 2020/02/06 14:05:11;="01:31:18";5478;144;[144] - High windspeed;Wind_out_of_range;ENV;1043,33;;
 5045; 2020/02/27 11:18:36; 2020/02/27 12:44:18;="01:25:42";5142;309;[309] - Pause over RCS;Other;ELE_UN;145,47;GIAN_SOFI;
 5046; 2020/02/28 07:02:30; 2020/02/28 07:32:12;="00:29:42";1782;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;16,92;;
 5082; 2020/03/09 04:00:54; 2020/03/09 04:28:48;="00:27:54";1674;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 5141; 2020/03/21 09:48:12; 2020/03/21 19:53:24;="10:05:12";36312;309;[309] - Pause over RCS;Other;LIM;1593,78;GIAN_SOFI;
 5142; 2020/03/21 20:06:36; 2020/03/21 20:15:12;="00:08:36";516;309;[309] - Pause over RCS;Other;LIM;55,66;GIAN_SOFI;
 5247; 2020/03/25 18:37:15; 2020/03/25 19:33:45;="00:56:30";3390;144;[144] - High windspeed;Wind_out_of_range;ENV;1883,33;;
 5248; 2020/03/25 19:44:45; 2020/03/25 21:55:15;="02:10:30";7830;144;[144] - High windspeed;Wind_out_of_range;ENV;4349,99;;
 5249; 2020/03/25 22:11:45; 2020/03/25 22:22:03;="00:10:18";618;144;[144] - High windspeed;Wind_out_of_range;ENV;343,34;;
 5250; 2020/03/25 23:39:27; 2020/03/26 06:43:51;="07:04:24";25464;144;[144] - High windspeed;Wind_out_of_range;ENV;6813,32;;
 5251; 2020/03/26 10:13:51; 2020/03/26 11:29:03;="01:15:12";4512;144;[144] - High windspeed;Wind_out_of_range;ENV;1840,00;;
 5252; 2020/03/26 12:13:03; 2020/03/26 16:49:09;="04:36:06";16566;144;[144] - High windspeed;Wind_out_of_range;ENV;9203,34;;
 5253; 2020/03/26 17:08:27; 2020/03/26 18:55:45;="01:47:18";6438;144;[144] - High windspeed;Wind_out_of_range;ENV;3576,67;;
 5393; 2020/04/05 10:33:18; 2020/04/05 11:03:30;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1006,68;;
 5468; 2020/04/11 11:29:11; 2020/04/11 18:18:18;="06:49:07";24547;309;[309] - Pause over RCS;Other;LIM;3413,71;GIAN_SOFI;
 5469; 2020/04/12 09:20:12; 2020/04/12 17:44:06;="08:23:54";30234;309;[309] - Pause over RCS;Other;LIM;1478,57;GIAN_SOFI;
 5536; 2020/04/15 00:41:01; 2020/04/15 01:35:49;="00:54:48";3288;144;[144] - High windspeed;Wind_out_of_range;ENV;860,59;;
 5644; 2020/04/28 07:36:25; 2020/04/28 13:05:37;="05:29:12";19752;-1;Unknown error;Other;DEV_SC;929,39;GIAN_SOFI;
 5651; 2020/05/01 08:47:11; 2020/05/01 16:49:53;="08:02:42";28962;309;[309] - Pause over RCS;Other;LIM;4481,15;GIAN_SOFI;
 5685; 2020/05/04 08:01:17; 2020/05/04 12:38:53;="04:37:36";16656;-1;Unknown error;Other;DEV_SC;2107,22;GIAN_SOFI;
 5694; 2020/05/05 09:28:54; 2020/05/05 10:56:12;="01:27:18";5238;-1;Unknown error;Other;DEV_SC;219,72;GIAN_SOFI;
 5695; 2020/05/08 12:32:19; 2020/05/08 13:06:31;="00:34:12";2052;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 5728; 2020/05/15 12:32:13; 2020/05/15 13:19:13;="00:47:00";2820;919;[919] - High temp, Gen bear NDE;Temperature;DEV_UN;1563,82;;
 5729; 2020/05/17 10:04:26; 2020/05/17 15:05:50;="05:01:24";18084;309;[309] - Pause over RCS;Other;LIM;4305,49;GIAN_SOFI;
 5788; 2020/05/21 08:14:59; 2020/05/21 10:34:17;="02:19:18";8358;144;[144] - High windspeed;Wind_out_of_range;ENV;3142,81;;
 5789; 2020/05/24 10:28:05; 2020/05/24 18:01:29;="07:33:24";27204;309;[309] - Pause over RCS;Other;LIM;3393,60;GIAN_SOFI;
 6009; 2020/06/23 07:09:52; 2020/06/23 17:52:22;="10:42:30";38550;309;[309] - Pause over RCS;Other;ELE_UN;6034,46;FEDE_CALI;
 6010; 2020/06/24 05:27:38; 2020/06/24 06:14:42;="00:47:04";2824;-1;Unknown error;Other;DEV_SC;605,56;GIAN_SOFI;
 6073; 2020/07/02 15:16:37; 2020/07/02 16:44:25;="01:27:48";5268;900;[900] - Pause through local keyboard;Other;DEV_SC;1192,36;;
 6127; 2020/07/09 07:13:26; 2020/07/09 15:10:50;="07:57:24";28644;-1;Unknown error;Other;DEV_SC;29,00;GIAN_SOFI;
 6128; 2020/07/10 07:11:38; 2020/07/10 12:33:44;="05:22:06";19326;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 6266; 2020/07/22 12:15:02; 2020/07/22 12:48:14;="00:33:12";1992;-1;Unknown error;Other;FMJ;0,00;GASP_STEF;
 6267; 2020/07/26 10:50:47; 2020/07/26 11:20:59;="00:30:12";1812;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;8,91;;
 6445; 2020/08/21 11:12:27; 2020/08/21 11:42:39;="00:30:12";1812;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 6491; 2020/08/30 13:54:03; 2020/08/30 15:30:09;="01:36:06";5766;919;[919] - High temp, Gen bear NDE;Temperature;DEV_UN;3195,38;;
 6545; 2020/09/01 07:53:19; 2020/09/01 17:44:01;="09:50:42";35442;309;[309] - Pause over RCS;Other;ELE_SC;325,98;MARC_NARD;
 6760; 2020/09/25 17:07:00; 2020/09/25 17:51:00;="00:44:00";2640;919;[919] - High temp, Gen bear NDE;Temperature;DEV_UN;1463,07;;
 6807; 2020/09/29 17:36:07; 2020/09/29 18:00:49;="00:24:42";1482;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;60,10;;
 6827; 2020/10/09 13:22:07; 2020/10/09 14:11:19;="00:49:12";2952;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 7063; 2020/11/09 12:33:49; 2020/12/04 12:05:54;="599:32:05";2158325;309;[309] - Pause over RCS;Other;DEV_UN;208911,24;CAPU_GIOV;
 7420; 2020/12/12 08:25:38; 2020/12/12 15:36:02;="07:10:24";25824;-1;Unknown error;Other;DEV_UN;14,99;CAPU_GIOV;
 7435; 2020/12/15 07:05:18; 2020/12/15 15:00:18;="07:55:00";28500;-1;Unknown error;Other;DEV_UN;58,00;CAPU_GIOV;
 7436; 2020/12/15 15:00:18; 2020/12/15 15:15:24;="00:15:06";906;-1;Unknown error;Other;DEV_UN;0,00;CAPU_GIOV;
 7437; 2020/12/16 08:32:40; 2020/12/17 10:11:04;="25:38:24";92304;900;[900] - Pause through local keyboard;Other;DEV_UN;0,00;CAPU_GIOV;
 7483; 2020/12/22 13:57:46; 2020/12/22 17:15:16;="03:17:30";11850;-1;Unknown error;Other;DEV_SC;24,43;GIAN_SOFI;
 7484; 2020/12/23 07:33:04; 2020/12/23 15:42:10;="08:09:06";29346;-1;Unknown error;Other;DEV_SC;485,83;GIAN_SOFI;
 7511; 2020/12/28 14:41:18; 2020/12/28 15:33:34;="00:52:16";3136;144;[144] - High windspeed;Wind_out_of_range;ENV;1452,26;;
 7512; 2020/12/28 17:36:15; 2020/12/28 17:43:25;="00:07:10";430;154;[154];Other;DEV_UN;0,00;CAPU_GIOV;
 7513; 2020/12/31 07:20:48; 2020/12/31 13:18:18;="05:57:30";21450;-1;Unknown error;Other;DEV_SC;190,50;CAPU_GIOV;
 7599; 2021/01/12 07:08:25; 2021/01/12 15:29:07;="08:20:42";30042;-1;Unknown error;Other;DEV_SC;1936,01;MARC_NARD;
 7600; 2021/01/16 19:02:19; 2021/01/16 19:20:43;="00:18:24";1104;169;[169] - Thermoerr: Nac, Fan;Temperature;DEV_UN;211,41;;
 7601; 2021/01/16 19:25:19; 2021/01/16 20:26:19;="01:01:00";3660;100;[100] - Too many auto-restarts;Other;DEV_UN;655,87;;
 7602; 2021/01/17 12:40:31; 2021/01/17 13:53:37;="01:13:06";4386;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 7603; 2021/01/17 13:53:37; 2021/01/17 15:10:55;="01:17:18";4638;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 7624; 2021/01/18 09:12:45; 2021/01/18 09:44:33;="00:31:48";1908;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 7625; 2021/01/20 07:40:47; 2021/01/20 12:04:11;="04:23:24";15804;-1;Unknown error;Other;DEV_SC;767,56;SANT_GILB;
 7686; 2021/02/08 12:31:33; 2021/02/08 18:20:45;="05:49:12";20952;309;[309] - Pause over RCS;Other;DEV_SC;6088,94;;
 7687; 2021/02/13 10:46:29; 2021/02/13 10:57:53;="00:11:24";684;144;[144] - High windspeed;Wind_out_of_range;ENV;380,01;;
 7706; 2021/02/13 20:22:05; 2021/02/13 21:36:17;="01:14:12";4452;144;[144] - High windspeed;Wind_out_of_range;ENV;2473,33;;
 7707; 2021/02/14 00:29:29; 2021/02/14 12:16:41;="11:47:12";42432;144;[144] - High windspeed;Wind_out_of_range;ENV;15572,16;;
 7708; 2021/02/15 03:30:59; 2021/02/15 07:52:05;="04:21:06";15666;144;[144] - High windspeed;Wind_out_of_range;ENV;8696,06;;
 7832; 2021/02/27 09:43:32; 2021/02/27 10:11:26;="00:27:54";1674;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;9,67;;
 7833; 2021/02/28 11:49:32; 2021/02/28 16:16:14;="04:26:42";16002;309;[309] - Pause over RCS;Other;LIM;8175,02;MARC_NARD;
 7915; 2021/03/03 08:45:23; 2021/03/03 09:58:29;="01:13:06";4386;-1;Unknown error;Blade;DEV_SC;0,00;SANT_GILB;
 7916; 2021/03/06 05:44:11; 2021/03/06 06:11:29;="00:27:18";1638;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;41,35;;
 MC1;;;="794:47:12";2861232;;;;;888085,13;;
 137; 2018/07/27 15:26:15; 2018/07/27 16:21:15;="00:55:00";3300;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;22,96;CAPU_GIOV;
 276; 2018/08/08 17:22:33; 2018/08/08 18:02:45;="00:40:12";2412;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;2,66;MITO_MICH;
 306; 2018/08/18 23:20:14; 2018/08/18 23:47:32;="00:27:18";1638;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;MITO_MICH;
 340; 2018/08/20 13:23:30; 2018/08/20 14:45:18;="01:21:48";4908;315;[315] - ExEx low voltage L;Electrical;GRID;193,72;;
 413; 2018/08/29 11:19:11; 2018/08/29 11:59:17;="00:40:06";2406;-1;Unknown error;Other;DEV_O;0,00;GIAN_SOFI;
 445; 2018/09/08 19:09:43; 2018/09/08 19:40:25;="00:30:42";1842;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;59,74;;
 476; 2018/09/10 17:56:07; 2018/09/10 18:29:49;="00:33:42";2022;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;9,67;;
 477; 2018/09/11 01:42:37; 2018/09/11 02:25:07;="00:42:30";2550;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;12,08;;
 480; 2018/09/12 07:13:54; 2018/09/12 14:54:48;="07:40:54";27654;-1;Unknown error;Other;DEV_SC;11,92;GIAN_SOFI;
 533; 2018/09/13 18:37:54; 2018/09/13 19:09:36;="00:31:42";1902;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;58,34;;
 549; 2018/09/14 07:16:42; 2018/09/14 10:39:06;="03:22:24";12144;-1;Unknown error;Other;DEV_SC;8,80;GIAN_SOFI;
 550; 2018/09/14 12:52:18; 2018/09/14 14:26:30;="01:34:12";5652;-1;Unknown error;Other;DEV_SC;6,28;GIAN_SOFI;
 590; 2018/09/17 17:14:46; 2018/09/17 17:54:46;="00:40:00";2400;315;[315] - ExEx low voltage L;Electrical;GRID;11,84;;
 591; 2018/09/17 19:03:28; 2018/09/17 19:35:16;="00:31:48";1908;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;121,64;;
 643; 2018/09/24 18:56:13; 2018/09/24 19:26:19;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;DEV_UN;1002,17;GIAN_SOFI;
 644; 2018/09/25 00:09:37; 2018/09/25 00:40:13;="00:30:36";1836;891;[891] - Yaw prot,;Yaw_system;DEV_UN;995,91;GIAN_SOFI;
 645; 2018/09/25 00:58:25; 2018/09/25 01:35:55;="00:37:30";2250;892;[892] - Yaw gear protection stop;Yaw_system;DEV_UN;1226,41;GIAN_SOFI;
 646; 2018/09/25 01:59:01; 2018/09/25 02:29:01;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;DEV_UN;991,01;GIAN_SOFI;
 647; 2018/09/25 02:44:31; 2018/09/25 03:14:31;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;DEV_UN;998,55;GIAN_SOFI;
 676; 2018/09/25 19:04:37; 2018/09/25 19:48:37;="00:44:00";2640;892;[892] - Yaw gear protection stop;Yaw_system;DEV_UN;1464,56;GIAN_SOFI;
 677; 2018/09/25 20:01:19; 2018/09/25 20:32:13;="00:30:54";1854;891;[891] - Yaw prot,;Yaw_system;DEV_UN;1025,75;GIAN_SOFI;
 678; 2018/09/25 21:52:37; 2018/09/25 21:59:19;="00:06:42";402;891;[891] - Yaw prot,;Yaw_system;DEV_UN;223,23;GIAN_SOFI;
 679; 2018/09/25 22:45:13; 2018/09/25 22:55:25;="00:10:12";612;892;[892] - Yaw gear protection stop;Yaw_system;DEV_UN;339,52;GIAN_SOFI;
 680; 2018/09/25 23:43:25; 2018/09/25 23:51:37;="00:08:12";492;891;[891] - Yaw prot,;Yaw_system;DEV_UN;273,33;GIAN_SOFI;
 681; 2018/09/26 00:01:01; 2018/09/26 08:08:07;="08:07:06";29226;892;[892] - Yaw gear protection stop;Yaw_system;DEV_UN;15546,33;GIAN_SOFI;
 682; 2018/09/26 09:13:13; 2018/09/26 09:20:25;="00:07:12";432;892;[892] - Yaw gear protection stop;Yaw_system;DEV_UN;237,95;GIAN_SOFI;
 683; 2018/09/26 09:21:37; 2018/09/26 09:27:43;="00:06:06";366;891;[891] - Yaw prot,;Yaw_system;DEV_UN;-;GIAN_SOFI;
 684; 2018/09/26 09:37:31; 2018/09/26 09:56:51;="00:19:20";1160;892;[892] - Yaw gear protection stop;Yaw_system;DEV_UN;644,80;GIAN_SOFI;
 743; 2018/09/26 10:06:49; 2018/09/26 10:21:01;="00:14:12";852;891;[891] - Yaw prot,;Yaw_system;DEV_UN;473,33;GIAN_SOFI;
 744; 2018/09/26 10:59:01; 2018/09/26 11:07:55;="00:08:54";534;891;[891] - Yaw prot,;Yaw_system;DEV_UN;296,67;GIAN_SOFI;
 745; 2018/09/27 19:46:25; 2018/09/27 20:13:07;="00:26:42";1602;891;[891] - Yaw prot,;Yaw_system;ENV;738,78;;
 746; 2018/09/27 20:26:13; 2018/09/27 20:50:07;="00:23:54";1434;892;[892] - Yaw gear protection stop;Yaw_system;ENV;692,84;;
 811; 2018/10/04 07:46:50; 2018/10/04 08:16:56;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;DEV_UN;936,05;GIAN_SOFI;
 815; 2018/10/05 09:00:56; 2018/10/05 09:06:44;="00:05:48";348;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;193,04;;
 830; 2018/10/09 07:50:38; 2018/10/09 17:08:32;="09:17:54";33474;309;[309] - Pause over RCS;Electrical;ELE_SC;31,51;GIAN_SOFI;
 831; 2018/10/10 08:05:20; 2018/10/10 15:45:38;="07:40:18";27618;309;[309] - Pause over RCS;Electrical;ELE_SC;53,00;GIAN_SOFI;
 889; 2018/10/11 07:53:08; 2018/10/11 16:20:14;="08:27:06";30426;309;[309] - Pause over RCS;Other;ELE_SC;0,00;GIAN_SOFI;
 890; 2018/10/12 08:17:02; 2018/10/12 11:03:44;="02:46:42";10002;309;[309] - Pause over RCS;Electrical;GRID;396,62;GIAN_SOFI;
 955; 2018/10/22 04:16:35; 2018/10/22 04:46:29;="00:29:54";1794;891;[891] - Yaw prot,;Yaw_system;ENV;984,59;;
 956; 2018/10/22 05:20:41; 2018/10/22 05:50:59;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;996,23;;
 957; 2018/10/22 06:38:47; 2018/10/22 07:08:59;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1004,21;;
 958; 2018/10/22 07:14:17; 2018/10/22 07:31:47;="00:17:30";1050;891;[891] - Yaw prot,;Yaw_system;ENV;580,44;;
 959; 2018/10/22 07:36:47; 2018/10/22 07:59:23;="00:22:36";1356;892;[892] - Yaw gear protection stop;Yaw_system;ENV;639,25;;
 960; 2018/10/22 08:00:53; 2018/10/22 08:19:29;="00:18:36";1116;891;[891] - Yaw prot,;Electrical;ENV;607,89;GIAN_SOFI;
 961; 2018/10/22 08:30:47; 2018/10/22 09:07:11;="00:36:24";2184;891;[891] - Yaw prot,;Yaw_system;ENV;1201,75;;
 962; 2018/10/22 10:03:53; 2018/10/22 10:26:11;="00:22:18";1338;892;[892] - Yaw gear protection stop;Yaw_system;ENV;741,49;;
 963; 2018/10/22 10:31:47; 2018/10/22 10:44:47;="00:13:00";780;891;[891] - Yaw prot,;Yaw_system;ENV;423,54;;
 999; 2018/10/22 11:05:53; 2018/10/22 11:15:23;="00:09:30";570;892;[892] - Yaw gear protection stop;Yaw_system;ENV;307,01;;
 1000; 2018/10/22 11:17:05; 2018/10/22 11:38:29;="00:21:24";1284;891;[891] - Yaw prot,;Yaw_system;ENV;706,91;;
 1001; 2018/10/22 11:39:41; 2018/10/22 11:45:47;="00:06:06";366;891;[891] - Yaw prot,;Yaw_system;ENV;201,50;;
 1002; 2018/10/22 11:58:59; 2018/10/22 12:08:17;="00:09:18";558;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;301,29;;
 1003; 2018/10/22 12:34:35; 2018/10/22 13:05:05;="00:30:30";1830;891;[891] - Yaw prot,;Yaw_system;ENV;956,75;;
 1004; 2018/10/22 13:08:29; 2018/10/22 13:42:59;="00:34:30";2070;891;[891] - Yaw prot,;Yaw_system;ENV;1100,02;;
 1005; 2018/10/22 13:44:47; 2018/10/22 14:12:23;="00:27:36";1656;892;[892] - Yaw gear protection stop;Yaw_system;ENV;898,28;;
 1006; 2018/10/22 14:22:29; 2018/10/22 14:29:23;="00:06:54";414;891;[891] - Yaw prot,;Yaw_system;ENV;222,99;;
 1007; 2018/10/22 14:42:29; 2018/10/22 14:51:41;="00:09:12";552;892;[892] - Yaw gear protection stop;Yaw_system;ENV;293,39;;
 1008; 2018/10/22 14:53:11; 2018/10/22 14:59:05;="00:05:54";354;891;[891] - Yaw prot,;Yaw_system;ENV;-;;
 1009; 2018/10/22 15:13:35; 2018/10/22 15:43:53;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;918,35;;
 1010; 2018/10/22 15:44:59; 2018/10/22 18:19:17;="02:34:18";9258;892;[892] - Yaw gear protection stop;Yaw_system;ENV;4887,04;;
 1011; 2018/10/22 18:37:29; 2018/10/22 18:54:35;="00:17:06";1026;891;[891] - Yaw prot,;Yaw_system;ENV;537,65;;
 1012; 2018/10/22 18:59:17; 2018/10/22 20:05:11;="01:05:54";3954;892;[892] - Yaw gear protection stop;Yaw_system;ENV;2142,31;;
 1013; 2018/10/22 21:22:41; 2018/10/22 21:53:05;="00:30:24";1824;891;[891] - Yaw prot,;Yaw_system;ENV;489,67;;
 1014; 2018/10/23 00:55:23; 2018/10/23 01:25:23;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;747,68;;
 1015; 2018/10/23 01:50:17; 2018/10/23 02:31:05;="00:40:48";2448;892;[892] - Yaw gear protection stop;Yaw_system;ENV;343,01;;
 1016; 2018/10/23 06:29:41; 2018/10/23 07:01:05;="00:31:24";1884;891;[891] - Yaw prot,;Yaw_system;ENV;1046,67;;
 1017; 2018/10/23 10:24:11; 2018/10/23 10:54:59;="00:30:48";1848;891;[891] - Yaw prot,;Yaw_system;ENV;1021,92;;
 1124; 2018/10/29 19:04:39; 2018/10/29 19:17:09;="00:12:30";750;892;[892] - Yaw gear protection stop;Yaw_system;ENV;416,67;;
 1176; 2018/11/03 14:54:40; 2018/11/03 15:00:16;="00:05:36";336;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;184,28;;
 1177; 2018/11/04 19:55:52; 2018/11/04 20:24:16;="00:28:24";1704;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;9,67;;
 1322; 2018/11/16 18:09:01; 2018/11/16 18:39:07;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;990,52;;
 1323; 2018/11/16 18:40:37; 2018/11/16 19:10:55;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;836,05;;
 1324; 2018/11/17 19:25:31; 2018/11/17 19:56:19;="00:30:48";1848;891;[891] - Yaw prot,;Yaw_system;ENV;981,81;;
 1325; 2018/11/17 21:28:55; 2018/11/17 21:55:13;="00:26:18";1578;891;[891] - Yaw prot,;Yaw_system;ENV;851,59;;
 1326; 2018/11/17 23:38:25; 2018/11/18 01:37:13;="01:58:48";7128;892;[892] - Yaw gear protection stop;Yaw_system;ENV;3898,39;;
 1373; 2018/11/28 18:15:48; 2018/11/28 18:41:18;="00:25:30";1530;891;[891] - Yaw prot,;Yaw_system;ENV;849,29;;
 1374; 2018/11/28 18:52:30; 2018/11/28 19:10:00;="00:17:30";1050;892;[892] - Yaw gear protection stop;Yaw_system;ENV;418,06;;
 1375; 2018/11/28 19:41:54; 2018/11/28 20:12:00;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;1002,66;;
 1376; 2018/11/28 21:34:12; 2018/11/29 07:36:30;="10:02:18";36138;892;[892] - Yaw gear protection stop;Yaw_system;ENV;18036,02;;
 1474; 2018/12/14 22:28:57; 2018/12/14 22:35:15;="00:06:18";378;430;[430] - Transm: osc,;Other;ENV;209,37;MITO_MICH;
 1572; 2018/12/18 03:37:12; 2018/12/18 04:07:18;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;796,27;;
 1573; 2018/12/20 10:44:30; 2018/12/20 13:38:36;="02:54:06";10446;-1;Unknown error;Other;DEV_SC;640,11;GIAN_SOFI;
