Date start:2018/06/22;Date stop:2021/03/10
 1597; 2018/12/24 20:53:32; 2018/12/24 21:23:50;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;988,03;;
 1598; 2018/12/24 21:45:20; 2018/12/24 22:15:50;="00:30:30";1830;891;[891] - Yaw prot,;Yaw_system;ENV;1016,09;;
 1599; 2018/12/25 00:02:50; 2018/12/25 09:05:26;="09:02:36";32556;159;[159] - Ext, RPM guard;Other;DEV_UN;18063,12;;
 1600; 2018/12/25 21:30:44; 2018/12/25 22:00:44;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;897,58;;
 1601; 2018/12/25 23:35:14; 2018/12/25 23:43:20;="00:08:06";486;891;[891] - Yaw prot,;Yaw_system;ENV;261,77;;
 1602; 2018/12/25 23:48:44; 2018/12/26 00:03:26;="00:14:42";882;179;[179] - Error: yawcontrol;Yaw_system;DEV_UN;478,37;;
 1603; 2018/12/26 00:27:38; 2018/12/26 01:16:14;="00:48:36";2916;892;[892] - Yaw gear protection stop;Yaw_system;ENV;1275,97;;
 1604; 2018/12/26 01:30:50; 2018/12/26 02:01:02;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1003,20;;
 1605; 2018/12/26 06:22:08; 2018/12/26 06:57:38;="00:35:30";2130;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 1606; 2018/12/31 03:03:16; 2018/12/31 03:33:16;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;944,60;;
 1631; 2018/12/31 21:55:58; 2018/12/31 22:25:58;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;742,28;;
 1669; 2019/01/01 00:00:52; 2019/01/01 00:22:58;="00:22:06";1326;892;[892] - Yaw gear protection stop;Yaw_system;ENV;663,60;;
 1670; 2019/01/01 01:37:28; 2019/01/01 02:07:34;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;646,15;;
 1671; 2019/01/01 02:10:58; 2019/01/01 02:47:28;="00:36:30";2190;891;[891] - Yaw prot,;Yaw_system;ENV;1181,50;;
 1672; 2019/01/01 03:32:46; 2019/01/01 04:02:58;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;946,41;;
 1673; 2019/01/01 04:18:22; 2019/01/01 04:49:04;="00:30:42";1842;891;[891] - Yaw prot,;Yaw_system;ENV;763,32;;
 1674; 2019/01/01 04:57:40; 2019/01/01 05:23:58;="00:26:18";1578;892;[892] - Yaw gear protection stop;Yaw_system;ENV;537,76;;
 1675; 2019/01/01 06:09:46; 2019/01/01 06:26:28;="00:16:42";1002;891;[891] - Yaw prot,;Yaw_system;ENV;296,01;;
 1676; 2019/01/02 15:59:30; 2019/01/02 16:10:24;="00:10:54";654;891;[891] - Yaw prot,;Yaw_system;ENV;363,04;;
 1677; 2019/01/02 16:25:36; 2019/01/02 16:53:30;="00:27:54";1674;891;[891] - Yaw prot,;Yaw_system;ENV;767,83;;
 1678; 2019/01/02 17:01:00; 2019/01/02 18:05:42;="01:04:42";3882;892;[892] - Yaw gear protection stop;Yaw_system;ENV;1649,59;;
 1679; 2019/01/02 21:46:36; 2019/01/02 22:02:18;="00:15:42";942;892;[892] - Yaw gear protection stop;Yaw_system;ENV;501,81;;
 1680; 2019/01/02 22:22:06; 2019/01/02 23:03:18;="00:41:12";2472;892;[892] - Yaw gear protection stop;Yaw_system;ENV;1344,74;;
 1681; 2019/01/02 23:06:18; 2019/01/02 23:26:00;="00:19:42";1182;891;[891] - Yaw prot,;Yaw_system;ENV;636,65;;
 1682; 2019/01/02 23:45:06; 2019/01/02 23:56:00;="00:10:54";654;892;[892] - Yaw gear protection stop;Yaw_system;ENV;342,86;;
 1683; 2019/01/02 23:57:30; 2019/01/03 00:16:18;="00:18:48";1128;891;[891] - Yaw prot,;Yaw_system;ENV;548,72;;
 1684; 2019/01/03 00:36:42; 2019/01/03 00:48:30;="00:11:48";708;891;[891] - Yaw prot,;Yaw_system;ENV;392,58;;
 1685; 2019/01/03 01:14:12; 2019/01/03 01:27:30;="00:13:18";798;892;[892] - Yaw gear protection stop;Yaw_system;ENV;392,47;;
 1686; 2019/01/03 01:50:18; 2019/01/03 01:59:12;="00:08:54";534;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;294,00;;
 1687; 2019/01/03 02:03:18; 2019/01/03 02:15:18;="00:12:00";720;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;265,14;;
 1688; 2019/01/03 04:15:24; 2019/01/03 05:14:06;="00:58:42";3522;892;[892] - Yaw gear protection stop;Yaw_system;ENV;828,16;;
 1689; 2019/01/03 05:30:42; 2019/01/03 05:54:42;="00:24:00";1440;891;[891] - Yaw prot,;Yaw_system;ENV;497,66;;
 1690; 2019/01/03 06:14:48; 2019/01/03 06:47:48;="00:33:00";1980;891;[891] - Yaw prot,;Yaw_system;ENV;874,96;;
 1691; 2019/01/03 08:15:54; 2019/01/03 08:25:24;="00:09:30";570;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;166,11;;
 1692; 2019/01/03 09:09:06; 2019/01/03 10:33:24;="01:24:18";5058;338;[338] - Slip: bove limits;Slipring;ENV;2251,02;GIAN_SOFI;
 1693; 2019/01/03 10:41:42; 2019/01/03 11:30:24;="00:48:42";2922;892;[892] - Yaw gear protection stop;Yaw_system;ENV;1216,30;;
 1694; 2019/01/03 11:32:54; 2019/01/03 12:03:00;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;431,52;;
 1695; 2019/01/03 12:29:18; 2019/01/03 12:59:30;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;454,85;;
 1696; 2019/01/03 13:06:06; 2019/01/03 16:30:00;="03:23:54";12234;892;[892] - Yaw gear protection stop;Yaw_system;ENV;5311,72;;
 1697; 2019/01/03 16:53:18; 2019/01/03 17:22:36;="00:29:18";1758;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;895,52;;
 1698; 2019/01/03 17:29:48; 2019/01/03 18:00:00;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;918,15;;
 1699; 2019/01/03 18:09:00; 2019/01/03 18:39:24;="00:30:24";1824;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;888,00;;
 1700; 2019/01/03 19:01:30; 2019/01/03 19:25:48;="00:24:18";1458;892;[892] - Yaw gear protection stop;Yaw_system;ENV;753,99;;
 1701; 2019/01/03 19:29:06; 2019/01/03 21:32:43;="02:03:37";7417;891;[891] - Yaw prot,;Yaw_system;ENV;3984,86;;
 1702; 2019/01/04 02:03:01; 2019/01/04 02:33:13;="00:30:12";1812;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;19,53;;
 1703; 2019/01/04 07:43:43; 2019/01/04 08:14:13;="00:30:30";1830;891;[891] - Yaw prot,;Yaw_system;ENV;777,51;;
 1704; 2019/01/04 08:54:31; 2019/01/04 09:27:07;="00:32:36";1956;892;[892] - Yaw gear protection stop;Yaw_system;ENV;606,80;;
 1705; 2019/01/04 20:28:37; 2019/01/04 20:58:37;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;688,18;;
 1706; 2019/01/05 04:04:01; 2019/01/05 04:34:31;="00:30:30";1830;891;[891] - Yaw prot,;Yaw_system;ENV;630,65;;
 1707; 2019/01/05 04:41:55; 2019/01/05 08:47:43;="04:05:48";14748;892;[892] - Yaw gear protection stop;Yaw_system;ENV;1665,47;;
 1864; 2019/01/10 03:41:44; 2019/01/10 04:11:50;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;862,07;;
 1865; 2019/01/10 09:36:08; 2019/01/10 10:05:32;="00:29:24";1764;891;[891] - Yaw prot,;Yaw_system;ENV;447,90;;
 1866; 2019/01/10 22:49:15; 2019/01/10 23:21:34;="00:32:19";1939;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;49,92;;
 1905; 2019/01/15 07:07:34; 2019/01/15 07:37:52;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;563,32;;
 1906; 2019/01/15 08:10:04; 2019/01/15 08:40:16;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;497,19;;
 1973; 2019/01/24 00:56:47; 2019/01/24 01:29:35;="00:32:48";1968;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;58,30;;
 1974; 2019/01/24 13:18:11; 2019/01/24 13:48:23;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;990,81;;
 1975; 2019/01/24 18:41:47; 2019/01/24 19:01:05;="00:19:18";1158;891;[891] - Yaw prot,;Yaw_system;ENV;643,33;;
 1976; 2019/01/24 19:10:05; 2019/01/25 02:16:29;="07:06:24";25584;892;[892] - Yaw gear protection stop;Yaw_system;ENV;13223,88;;
 1977; 2019/01/27 11:22:22; 2019/01/27 16:33:46;="05:11:24";18684;309;[309] - Pause over RCS;Other;LIM;4315,70;GIAN_SOFI;
 2102; 2019/02/02 00:34:10; 2019/02/02 01:11:34;="00:37:24";2244;149;[149] - High temperature T53;Temperature;DEV_UN;1241,43;;
 2168; 2019/02/04 15:51:14; 2019/02/04 16:21:52;="00:30:38";1838;891;[891] - Yaw prot,;Yaw_system;ENV;1017,52;;
 2169; 2019/02/04 21:14:10; 2019/02/04 21:44:22;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1006,66;;
 2170; 2019/02/06 05:14:55; 2019/02/06 05:44:55;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;999,99;;
 2171; 2019/02/06 07:17:13; 2019/02/06 08:24:43;="01:07:30";4050;891;[891] - Yaw prot,;Yaw_system;ENV;2249,99;;
 2172; 2019/02/06 10:39:55; 2019/02/06 11:32:55;="00:53:00";3180;892;[892] - Yaw gear protection stop;Yaw_system;ENV;1766,67;;
 2273; 2019/02/12 02:04:51; 2019/02/12 02:35:21;="00:30:30";1830;891;[891] - Yaw prot,;Yaw_system;ENV;949,24;;
 2274; 2019/02/12 02:53:09; 2019/02/12 03:23:35;="00:30:26";1826;891;[891] - Yaw prot,;Yaw_system;ENV;813,57;;
 2275; 2019/02/12 03:25:23; 2019/02/12 04:24:35;="00:59:12";3552;892;[892] - Yaw gear protection stop;Yaw_system;ENV;1894,94;;
 2276; 2019/02/13 20:57:37; 2019/02/13 21:23:31;="00:25:54";1554;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;862,65;;
 2277; 2019/02/13 21:26:07; 2019/02/13 21:40:07;="00:14:00";840;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;465,94;;
 2278; 2019/02/13 21:42:31; 2019/02/13 22:24:55;="00:42:24";2544;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;1406,98;;
 2279; 2019/02/13 22:38:19; 2019/02/13 23:08:43;="00:30:24";1824;891;[891] - Yaw prot,;Yaw_system;ENV;990,80;;
 2280; 2019/02/13 23:19:07; 2019/02/14 00:31:25;="01:12:18";4338;892;[892] - Yaw gear protection stop;Yaw_system;ENV;2102,28;;
 2281; 2019/02/14 00:50:37; 2019/02/14 01:21:07;="00:30:30";1830;891;[891] - Yaw prot,;Yaw_system;ENV;977,23;;
 2282; 2019/02/14 01:26:25; 2019/02/14 07:35:49;="06:09:24";22164;892;[892] - Yaw gear protection stop;Yaw_system;ENV;11920,92;;
 2284; 2019/02/15 18:22:31; 2019/02/15 18:52:37;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;DEV_UN;887,98;ERNE_GRIL;
 2285; 2019/02/15 20:50:13; 2019/02/15 21:21:37;="00:31:24";1884;891;[891] - Yaw prot,;Yaw_system;DEV_UN;831,56;ERNE_GRIL;
 2386; 2019/02/21 04:12:41; 2019/02/21 04:44:29;="00:31:48";1908;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;11,14;;
 2387; 2019/02/23 02:06:17; 2019/02/23 02:36:17;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;994,74;GIAN_SOFI;
 2388; 2019/02/23 04:21:23; 2019/02/24 19:01:45;="38:40:22";139222;891;[891] - Yaw prot,;Yaw_system;ENV;61220,67;GIAN_SOFI;
 2389; 2019/02/25 00:16:27; 2019/02/25 00:47:27;="00:31:00";1860;891;[891] - Yaw prot,;Yaw_system;ENV;761,49;GIAN_SOFI;
 2390; 2019/02/25 00:50:51; 2019/02/25 01:21:39;="00:30:48";1848;891;[891] - Yaw prot,;Yaw_system;ENV;766,25;GIAN_SOFI;
 2548; 2019/02/25 13:47:51; 2019/02/25 15:40:39;="01:52:48";6768;892;[892] - Yaw gear protection stop;Yaw_system;ENV;3256,12;;
 2549; 2019/02/25 15:57:03; 2019/02/25 23:41:09;="07:44:06";27846;891;[891] - Yaw prot,;Yaw_system;ENV;15402,07;;
 2550; 2019/02/25 23:44:33; 2019/02/25 23:58:21;="00:13:48";828;892;[892] - Yaw gear protection stop;Yaw_system;ENV;460,00;;
 2598; 2019/03/11 23:56:37; 2019/03/12 00:26:55;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;914,32;;
 2599; 2019/03/12 00:28:13; 2019/03/12 00:58:25;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;999,29;;
 2600; 2019/03/12 01:00:43; 2019/03/12 18:05:34;="17:04:51";61491;892;[892] - Yaw gear protection stop;Yaw_system;ENV;30958,97;;
 2674; 2019/03/14 05:01:58; 2019/03/14 05:33:58;="00:32:00";1920;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;173,43;;
 2682; 2019/03/21 11:32:24; 2019/03/21 12:05:42;="00:33:18";1998;149;[149] - High temperature T53;Temperature;DEV_UN;1109,19;;
 2683; 2019/03/21 15:23:00; 2019/03/21 15:55:00;="00:32:00";1920;149;[149] - High temperature T53;Temperature;DEV_UN;1064,82;;
 2684; 2019/03/21 21:01:36; 2019/03/21 21:34:42;="00:33:06";1986;149;[149] - High temperature T53;Temperature;DEV_UN;1099,21;;
 2685; 2019/03/22 01:20:54; 2019/03/22 01:55:18;="00:34:24";2064;149;[149] - High temperature T53;Temperature;DEV_UN;1144,69;;
 2686; 2019/03/22 05:29:30; 2019/03/22 05:36:12;="00:06:42";402;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;216,52;;
 2706; 2019/03/26 19:38:24; 2019/03/26 20:08:36;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1004,58;;
 2707; 2019/03/26 22:17:36; 2019/03/26 22:47:54;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;1008,83;;
 2708; 2019/03/26 23:04:18; 2019/03/27 00:26:30;="01:22:12";4932;892;[892] - Yaw gear protection stop;Yaw_system;ENV;2730,56;;
 2714; 2019/03/27 18:58:30; 2019/03/27 19:28:30;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;996,93;;
 2715; 2019/03/27 21:01:54; 2019/03/27 21:32:00;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;999,91;;
 2716; 2019/03/28 00:12:48; 2019/03/28 00:52:30;="00:39:42";2382;892;[892] - Yaw gear protection stop;Yaw_system;ENV;1278,64;;
 2717; 2019/03/28 03:40:36; 2019/03/28 04:10:42;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;965,09;;
 2743; 2019/04/02 00:51:48; 2019/04/02 01:50:48;="00:59:00";3540;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 2786; 2019/04/15 06:45:04; 2019/04/15 07:15:10;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;953,56;;
 2790; 2019/04/15 09:04:46; 2019/04/15 09:34:46;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;964,67;;
 2793; 2019/04/15 10:10:58; 2019/04/15 11:12:16;="01:01:18";3678;892;[892] - Yaw gear protection stop;Yaw_system;ENV;2007,37;;
 2794; 2019/04/15 22:02:58; 2019/04/15 22:34:52;="00:31:54";1914;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;100,03;;
 2801; 2019/04/17 10:32:17; 2019/04/17 12:21:47;="01:49:30";6570;309;[309] - Pause over RCS;Other;ELE_SC;961,41;GIAN_SOFI;
 2857; 2019/04/28 09:17:41; 2019/04/28 19:16:23;="09:58:42";35922;309;[309] - Pause over RCS;Other;LIM;3583,81;GIAN_SOFI;
 2886; 2019/04/30 17:31:30; 2019/04/30 18:00:54;="00:29:24";1764;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;16,59;GIAN_SOFI;
 2933; 2019/05/09 07:39:07; 2019/05/09 15:03:31;="07:24:24";26664;-1;Unknown error;Other;DEV_SC;5648,18;GIAN_SOFI;
 2990; 2019/05/13 18:10:27; 2019/05/13 18:40:27;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;961,28;;
 2991; 2019/05/13 20:30:09; 2019/05/13 21:00:27;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;868,49;;
 2992; 2019/05/13 21:04:27; 2019/05/13 22:51:21;="01:46:54";6414;892;[892] - Yaw gear protection stop;Yaw_system;ENV;1655,70;;
 2993; 2019/05/14 07:52:24; 2019/05/14 08:22:24;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;999,87;;
 2994; 2019/05/14 08:39:30; 2019/05/14 09:09:30;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;969,19;;
 3011; 2019/05/16 06:12:25; 2019/05/16 06:42:49;="00:30:24";1824;891;[891] - Yaw prot,;Yaw_system;ENV;776,29;;
 3012; 2019/05/17 19:12:26; 2019/05/17 19:41:02;="00:28:36";1716;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;17,98;;
 3079; 2019/05/27 09:01:00; 2019/05/27 09:06:00;="00:05:00";300;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;152,00;;
 3101; 2019/05/29 07:41:08; 2019/05/29 08:21:50;="00:40:42";2442;900;[900] - Pause through local keyboard;Other;DEV_SC;793,18;CAPU_GIOV;
 3467; 2019/06/27 14:19:19; 2019/06/27 14:26:49;="00:07:30";450;179;[179] - Error: yawcontrol;Yaw_system;DEV_UN;55,53;;
 3502; 2019/06/29 00:05:26; 2019/06/29 00:37:14;="00:31:48";1908;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;115,74;;
 3606; 2019/07/02 21:41:33; 2019/07/02 22:09:15;="00:27:42";1662;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3607; 2019/07/03 09:18:45; 2019/07/03 10:55:21;="01:36:36";5796;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 3608; 2019/07/03 10:55:21; 2019/07/03 11:06:21;="00:11:00";660;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 3639; 2019/07/10 15:01:48; 2019/07/10 15:07:30;="00:05:42";342;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;93,57;;
 3674; 2019/07/19 10:34:54; 2019/07/19 13:26:54;="02:52:00";10320;-1;Unknown error;Other;DEV_SC;185,16;GIAN_SOFI;
 3756; 2019/08/13 06:05:26; 2019/08/13 06:36:08;="00:30:42";1842;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3758; 2019/08/19 07:42:29; 2019/08/19 15:18:35;="07:36:06";27366;-1;Unknown error;Other;DEV_SC;87,00;GIAN_SOFI;
 3802; 2019/08/26 01:02:28; 2019/08/26 01:43:10;="00:40:42";2442;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;7,28;;
 3855; 2019/08/28 11:30:26; 2019/08/28 11:59:32;="00:29:06";1746;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;18,88;;
 3980; 2019/09/10 08:01:22; 2019/09/10 19:35:28;="11:34:06";41646;309;[309] - Pause over RCS;Other;ELE_SC;3417,05;CAPU_GIOV;
 4134; 2019/09/30 10:37:15; 2019/09/30 14:35:15;="03:58:00";14280;309;[309] - Pause over RCS;Other;DEV_SC;1386,70;GIAN_SOFI;
 4143; 2019/10/01 07:33:43; 2019/10/01 10:55:55;="03:22:12";12132;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4144; 2019/10/01 10:55:55; 2019/10/01 11:03:13;="00:07:18";438;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4211; 2019/10/07 14:19:52; 2019/10/07 14:32:40;="00:12:48";768;891;[891] - Yaw prot,;Yaw_system;ENV;425,53;;
 4212; 2019/10/07 15:37:16; 2019/10/07 16:07:22;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;1003,04;;
 4213; 2019/10/07 16:51:34; 2019/10/07 17:45:52;="00:54:18";3258;892;[892] - Yaw gear protection stop;Yaw_system;ENV;1801,78;;
 4214; 2019/10/07 18:00:28; 2019/10/07 19:01:10;="01:00:42";3642;891;[891] - Yaw prot,;Yaw_system;ENV;1938,29;;
 4215; 2019/10/07 19:06:04; 2019/10/07 19:16:16;="00:10:12";612;892;[892] - Yaw gear protection stop;Yaw_system;ENV;338,99;;
 4216; 2019/10/07 19:19:10; 2019/10/07 19:49:34;="00:30:24";1824;891;[891] - Yaw prot,;Yaw_system;ENV;1013,34;;
 4217; 2019/10/07 20:36:28; 2019/10/07 21:06:40;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1002,82;;
 4218; 2019/10/07 21:38:16; 2019/10/08 04:40:55;="07:02:39";25359;892;[892] - Yaw gear protection stop;Yaw_system;ENV;11936,88;;
 4219; 2019/10/08 05:42:19; 2019/10/08 06:12:19;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;330,12;;
 4271; 2019/10/23 07:38:53; 2019/10/23 12:58:41;="05:19:48";19188;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4272; 2019/10/23 12:58:41; 2019/10/23 13:45:11;="00:46:30";2790;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4296; 2019/10/31 14:13:15; 2019/10/31 14:45:15;="00:32:00";1920;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;24,41;;
 4328; 2019/11/10 10:58:48; 2019/11/10 11:27:42;="00:28:54";1734;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;17,11;;
 4369; 2019/11/15 20:07:36; 2019/11/15 20:37:54;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;860,73;;
 4421; 2019/11/25 17:37:17; 2019/11/25 19:08:35;="01:31:18";5478;315;[315] - ExEx low voltage L;Electrical;ELE_UN;1420,37;;
 4430; 2019/12/01 10:26:15; 2019/12/01 10:54:45;="00:28:30";1710;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;41,27;;
 4464; 2019/12/10 08:39:11; 2019/12/10 09:09:29;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;886,82;;
 4465; 2019/12/10 10:54:29; 2019/12/10 11:24:35;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;998,44;;
 4466; 2019/12/10 11:45:29; 2019/12/10 15:38:05;="03:52:36";13956;892;[892] - Yaw gear protection stop;Yaw_system;ENV;7686,32;;
 4467; 2019/12/10 15:39:17; 2019/12/10 16:10:17;="00:31:00";1860;891;[891] - Yaw prot,;Yaw_system;ENV;1026,71;;
 4468; 2019/12/10 16:11:35; 2019/12/10 16:41:53;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;994,21;;
 4469; 2019/12/10 17:00:29; 2019/12/11 01:50:17;="08:49:48";31788;892;[892] - Yaw gear protection stop;Yaw_system;ENV;17559,98;;
 4470; 2019/12/14 01:47:05; 2019/12/14 02:17:35;="00:30:30";1830;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;621,44;;
 4529; 2019/12/19 09:13:00; 2019/12/19 09:45:24;="00:32:24";1944;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;69,84;;
 4577; 2019/12/28 12:54:42; 2019/12/28 13:11:30;="00:16:48";1008;100;[100] - Too many auto-restarts;Other;ENV;558,86;GIAN_SOFI;
 4578; 2019/12/28 14:36:42; 2019/12/28 15:06:54;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;442,65;;
 4579; 2019/12/28 16:15:54; 2019/12/28 16:44:00;="00:28:06";1686;891;[891] - Yaw prot,;Yaw_system;ENV;446,88;;
 4580; 2019/12/28 20:57:48; 2019/12/29 07:13:42;="10:15:54";36954;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;18614,89;;
 4581; 2019/12/29 20:18:48; 2019/12/29 21:17:42;="00:58:54";3534;892;[892] - Yaw gear protection stop;Yaw_system;ENV;1341,96;;
 4582; 2019/12/29 22:49:06; 2019/12/29 23:20:00;="00:30:54";1854;891;[891] - Yaw prot,;Yaw_system;ENV;992,06;;
 4583; 2019/12/30 00:09:06; 2019/12/30 00:48:48;="00:39:42";2382;891;[891] - Yaw prot,;Yaw_system;ENV;1314,53;;
 4584; 2019/12/30 00:55:42; 2019/12/30 22:41:24;="21:45:42";78342;892;[892] - Yaw gear protection stop;Yaw_system;ENV;39133,82;;
 4735; 2020/01/02 11:03:42; 2020/01/02 11:33:42;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;734,07;;
 4736; 2020/01/05 07:15:12; 2020/01/05 07:45:18;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;926,03;;
 4737; 2020/01/05 09:35:48; 2020/01/05 10:05:54;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;1003,02;;
 4738; 2020/01/05 17:41:00; 2020/01/05 18:51:54;="01:10:54";4254;892;[892] - Yaw gear protection stop;Yaw_system;ENV;2220,44;;
 4739; 2020/01/05 19:12:48; 2020/01/05 19:42:48;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;960,00;;
 4740; 2020/01/05 19:48:36; 2020/01/05 20:05:30;="00:16:54";1014;892;[892] - Yaw gear protection stop;Yaw_system;ENV;558,25;;
 4741; 2020/01/05 20:13:54; 2020/01/05 20:44:06;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1006,05;;
 4742; 2020/01/05 20:56:30; 2020/01/05 22:24:12;="01:27:42";5262;891;[891] - Yaw prot,;Yaw_system;ENV;2923,10;;
 4743; 2020/01/05 22:25:36; 2020/01/06 08:04:00;="09:38:24";34704;892;[892] - Yaw gear protection stop;Yaw_system;ENV;19280,01;;
 4744; 2020/01/06 08:16:00; 2020/01/06 08:47:06;="00:31:06";1866;891;[891] - Yaw prot,;Yaw_system;ENV;1036,66;;
 4817; 2020/01/12 00:35:00; 2020/01/12 01:05:12;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;821,98;;
 4853; 2020/01/19 17:28:12; 2020/01/19 17:45:54;="00:17:42";1062;100;[100] - Too many auto-restarts;Other;DEV_UN;474,06;;
 4854; 2020/01/19 18:23:30; 2020/01/19 18:44:36;="00:21:06";1266;100;[100] - Too many auto-restarts;Other;DEV_UN;517,43;;
 4855; 2020/01/19 19:37:12; 2020/01/20 08:29:18;="12:52:06";46326;100;[100] - Too many auto-restarts;Other;DEV_UN;24501,22;;
 4881; 2020/01/31 19:08:54; 2020/02/01 14:29:54;="19:21:00";69660;189;[189] - Feedback Brake;Brake_system;DEV_UN;102,07;;
 4913; 2020/02/04 18:24:34; 2020/02/04 18:38:10;="00:13:36";816;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;450,89;;
 4914; 2020/02/04 19:24:22; 2020/02/04 19:54:28;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;446,26;;
 4915; 2020/02/04 22:46:22; 2020/02/04 23:06:16;="00:19:54";1194;891;[891] - Yaw prot,;Yaw_system;ENV;582,29;;
 4916; 2020/02/04 23:08:58; 2020/02/05 01:58:28;="02:49:30";10170;892;[892] - Yaw gear protection stop;Yaw_system;ENV;3856,37;;
 4917; 2020/02/05 02:21:52; 2020/02/05 02:51:58;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;735,10;;
 4918; 2020/02/05 03:01:58; 2020/02/05 03:32:10;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;897,04;;
 4919; 2020/02/05 03:36:58; 2020/02/05 07:19:58;="03:43:00";13380;892;[892] - Yaw gear protection stop;Yaw_system;ENV;2342,99;;
 4920; 2020/02/05 10:05:04; 2020/02/05 10:35:40;="00:30:36";1836;891;[891] - Yaw prot,;Yaw_system;ENV;171,55;;
 4921; 2020/02/05 10:58:10; 2020/02/05 11:28:28;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;290,47;;
 4922; 2020/02/05 13:33:58; 2020/02/05 13:39:34;="00:05:36";336;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;149,98;;
 4923; 2020/02/05 19:00:04; 2020/02/05 19:16:34;="00:16:30";990;892;[892] - Yaw gear protection stop;Yaw_system;ENV;408,64;;
 4924; 2020/02/05 19:28:52; 2020/02/05 19:59:28;="00:30:36";1836;891;[891] - Yaw prot,;Yaw_system;ENV;547,40;;
 4925; 2020/02/05 20:00:58; 2020/02/05 20:35:16;="00:34:18";2058;891;[891] - Yaw prot,;Yaw_system;ENV;846,06;;
 4926; 2020/02/05 22:55:40; 2020/02/07 02:16:11;="27:20:31";98431;892;[892] - Yaw gear protection stop;Yaw_system;ENV;40850,03;;
 5001; 2020/02/11 11:59:53; 2020/02/11 12:30:05;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1004,15;;
 5002; 2020/02/14 23:37:58; 2020/02/15 00:07:58;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;955,96;;
 5003; 2020/02/15 00:18:16; 2020/02/15 00:48:16;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;471,88;;
 5004; 2020/02/15 00:55:46; 2020/02/15 03:12:34;="02:16:48";8208;892;[892] - Yaw gear protection stop;Yaw_system;ENV;1612,51;;
 5047; 2020/02/27 11:18:36; 2020/02/27 12:40:24;="01:21:48";4908;309;[309] - Pause over RCS;Other;ELE_UN;75,51;GIAN_SOFI;
 5048; 2020/02/28 08:33:06; 2020/02/28 09:09:36;="00:36:30";2190;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;198,79;;
 5083; 2020/03/04 03:19:33; 2020/03/04 03:50:09;="00:30:36";1836;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;71,70;;
 5085; 2020/03/07 01:43:30; 2020/03/07 11:11:12;="09:27:42";34062;311;[311] - Trip Q8 Feedback error K;Electrical;DEV_UN;0,00;;
 5110; 2020/03/10 09:06:27; 2020/03/10 09:36:39;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;838,05;;
 5143; 2020/03/16 20:46:34; 2020/03/16 21:17:58;="00:31:24";1884;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;3,32;;
 5145; 2020/03/21 09:48:24; 2020/03/21 19:54:18;="10:05:54";36354;309;[309] - Pause over RCS;Other;LIM;2127,55;GIAN_SOFI;
 5146; 2020/03/21 20:06:42; 2020/03/21 20:15:12;="00:08:30";510;309;[309] - Pause over RCS;Other;LIM;55,20;GIAN_SOFI;
 5257; 2020/03/23 20:34:06; 2020/03/23 21:04:18;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;931,77;;
 5258; 2020/03/24 10:42:33; 2020/03/24 11:15:15;="00:32:42";1962;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;81,11;;
 5259; 2020/03/25 12:49:45; 2020/03/25 13:00:15;="00:10:30";630;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;319,67;;
 5260; 2020/03/25 22:06:39; 2020/03/25 22:36:51;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1005,44;;
 5261; 2020/03/26 00:12:51; 2020/03/26 00:42:57;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;1003,33;;
 5262; 2020/03/26 01:06:39; 2020/03/26 20:14:45;="19:08:06";68886;892;[892] - Yaw gear protection stop;Yaw_system;ENV;38157,41;;
 5263; 2020/03/26 20:42:09; 2020/03/26 21:31:39;="00:49:30";2970;892;[892] - Yaw gear protection stop;Yaw_system;ENV;1603,66;;
 5264; 2020/03/26 21:38:51; 2020/03/26 22:09:21;="00:30:30";1830;891;[891] - Yaw prot,;Yaw_system;ENV;1002,22;;
 5265; 2020/03/26 22:19:33; 2020/03/26 22:50:09;="00:30:36";1836;891;[891] - Yaw prot,;Yaw_system;ENV;969,84;;
 5266; 2020/03/26 23:06:15; 2020/03/26 23:28:21;="00:22:06";1326;892;[892] - Yaw gear protection stop;Yaw_system;ENV;695,03;;
 5267; 2020/03/26 23:33:03; 2020/03/27 00:03:09;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;916,96;;
 5268; 2020/03/27 00:13:51; 2020/03/27 00:43:57;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;973,78;;
 5269; 2020/03/27 00:57:39; 2020/03/27 01:05:39;="00:08:00";480;892;[892] - Yaw gear protection stop;Yaw_system;ENV;247,70;;
 5270; 2020/03/27 01:15:45; 2020/03/27 01:48:03;="00:32:18";1938;891;[891] - Yaw prot,;Yaw_system;ENV;1041,21;;
 5271; 2020/03/27 01:49:21; 2020/03/27 02:19:15;="00:29:54";1794;891;[891] - Yaw prot,;Yaw_system;ENV;966,27;;
 5272; 2020/03/27 02:35:03; 2020/03/27 05:23:45;="02:48:42";10122;892;[892] - Yaw gear protection stop;Yaw_system;ENV;5186,63;;
 5394; 2020/04/01 08:12:48; 2020/04/01 08:42:48;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;998,23;;
 5395; 2020/04/01 09:12:48; 2020/04/01 09:42:48;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;994,67;;
 5396; 2020/04/01 10:39:18; 2020/04/01 11:09:36;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;1010,00;;
 5397; 2020/04/01 11:39:18; 2020/04/01 12:09:36;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;1009,84;;
 5400; 2020/04/05 02:54:30; 2020/04/05 03:24:42;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1005,11;;
 5401; 2020/04/05 03:57:06; 2020/04/05 04:27:18;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;851,30;;
 5402; 2020/04/05 04:41:48; 2020/04/05 07:17:24;="02:35:36";9336;892;[892] - Yaw gear protection stop;Yaw_system;ENV;4841,80;;
 5403; 2020/04/05 08:12:18; 2020/04/05 08:42:30;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1006,67;;
 5404; 2020/04/05 08:56:12; 2020/04/05 09:27:00;="00:30:48";1848;891;[891] - Yaw prot,;Yaw_system;ENV;1025,94;;
 5405; 2020/04/05 10:50:36; 2020/04/05 15:51:48;="05:01:12";18072;892;[892] - Yaw gear protection stop;Yaw_system;ENV;10037,47;;
 5470; 2020/04/09 09:35:23; 2020/04/09 11:51:59;="02:16:36";8196;-1;Unknown error;Other;DEV_SC;523,21;GIAN_SOFI;
 5471; 2020/04/11 11:32:05; 2020/04/11 18:18:18;="06:46:13";24373;309;[309] - Pause over RCS;Other;LIM;2371,49;GIAN_SOFI;
 5472; 2020/04/12 09:20:30; 2020/04/12 17:43:00;="08:22:30";30150;309;[309] - Pause over RCS;Other;LIM;1192,48;GIAN_SOFI;
 5538; 2020/04/14 22:11:49; 2020/04/14 23:32:13;="01:20:24";4824;891;[891] - Yaw prot,;Yaw_system;ENV;2653,71;;
 5539; 2020/04/14 23:34:37; 2020/04/15 00:04:43;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;977,06;;
 5540; 2020/04/15 00:10:07; 2020/04/15 02:53:31;="02:43:24";9804;892;[892] - Yaw gear protection stop;Yaw_system;ENV;5420,43;;
 5541; 2020/04/15 04:53:08; 2020/04/15 05:23:14;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;943,37;;
 5542; 2020/04/15 06:33:14; 2020/04/15 07:03:14;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;978,49;;
 5543; 2020/04/15 07:45:44; 2020/04/15 12:39:14;="04:53:30";17610;892;[892] - Yaw gear protection stop;Yaw_system;ENV;9525,72;;
 5544; 2020/04/15 21:44:26; 2020/04/15 23:54:56;="02:10:30";7830;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;4,77;;
 5632; 2020/04/22 23:34:23; 2020/04/23 00:04:41;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;608,64;;
 5633; 2020/04/23 01:01:29; 2020/04/23 01:32:17;="00:30:48";1848;891;[891] - Yaw prot,;Yaw_system;ENV;749,13;;
 5634; 2020/04/23 12:17:47; 2020/04/24 13:53:05;="25:35:18";92118;353;[353] - Q8 breaker open;Electrical;DEV_UN;7449,54;;
 5652; 2020/05/01 08:47:23; 2020/05/01 16:49:47;="08:02:24";28944;309;[309] - Pause over RCS;Other;LIM;3481,66;GIAN_SOFI;
 5653; 2020/05/03 12:20:05; 2020/05/03 12:54:11;="00:34:06";2046;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;10,39;;
 5696; 2020/05/06 09:31:36; 2020/05/06 14:46:48;="05:15:12";18912;-1;Unknown error;Other;DEV_SC;2718,69;GIAN_SOFI;
 5730; 2020/05/15 13:18:25; 2020/05/15 14:26:19;="01:07:54";4074;919;[919] - High temp, Gen bear NDE;Temperature;DEV_UN;2128,17;;
 5731; 2020/05/16 23:36:50; 2020/05/16 23:42:38;="00:05:48";348;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;176,32;;
 5732; 2020/05/17 10:04:26; 2020/05/17 15:05:50;="05:01:24";18084;309;[309] - Pause over RCS;Other;LIM;4186,32;GIAN_SOFI;
 5790; 2020/05/18 22:26:44; 2020/05/19 00:14:38;="01:47:54";6474;919;[919] - High temp, Gen bear NDE;Temperature;DEV_UN;3144,02;;
 5791; 2020/05/21 09:15:29; 2020/05/21 10:31:35;="01:16:06";4566;891;[891] - Yaw prot,;Yaw_system;ENV;2535,67;;
 5792; 2020/05/21 10:48:35; 2020/05/21 11:51:47;="01:03:12";3792;891;[891] - Yaw prot,;Yaw_system;ENV;2049,53;;
 5793; 2020/05/24 10:28:17; 2020/05/24 18:01:35;="07:33:18";27198;309;[309] - Pause over RCS;Other;LIM;3531,42;GIAN_SOFI;
 5843; 2020/05/28 00:41:45; 2020/05/28 01:13:51;="00:32:06";1926;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;149,31;;
 5976; 2020/06/16 16:34:07; 2020/06/16 16:46:49;="00:12:42";762;176;[176] - Error on all wind sensors;Other;DEV_UN;0,00;;
 6074; 2020/07/01 07:41:37; 2020/07/01 09:14:01;="01:32:24";5544;900;[900] - Pause through local keyboard;Other;DEV_SC;0,00;;
 6075; 2020/07/03 12:24:20; 2020/07/03 12:54:32;="00:30:12";1812;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;51,24;;
 6105; 2020/07/06 10:20:51; 2020/07/06 15:38:27;="05:17:36";19056;-1;Unknown error;Other;DEV_SC;2734,03;GIAN_SOFI;
 6106; 2020/07/07 07:24:13; 2020/07/07 13:00:31;="05:36:18";20178;-1;Unknown error;Other;DEV_SC;10980,51;GIAN_SOFI;
 6107; 2020/07/08 07:17:50; 2020/07/08 14:11:44;="06:53:54";24834;-1;Unknown error;Other;DEV_SC;3418,67;GIAN_SOFI;
 6180; 2020/07/18 03:41:50; 2020/07/18 04:13:20;="00:31:30";1890;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;158,67;;
 6268; 2020/07/20 15:30:02; 2020/07/20 16:22:02;="00:52:00";3120;-1;Unknown error;Other;FMJ;30,93;GASP_STEF;
 6332; 2020/08/02 16:40:17; 2020/08/02 17:11:41;="00:31:24";1884;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;69,41;;
 6493; 2020/08/30 15:10:33; 2020/08/30 15:21:15;="00:10:42";642;148;[148] - High temperature Gen;Temperature;DEV_UN;353,46;;
 6494; 2020/08/30 16:36:51; 2020/08/30 17:12:39;="00:35:48";2148;149;[149] - High temperature T53;Temperature;DEV_UN;1070,02;;
 6547; 2020/09/01 07:53:13; 2020/09/01 17:44:43;="09:51:30";35490;309;[309] - Pause over RCS;Other;ELE_SC;315,06;MARC_NARD;
 6549; 2020/09/05 07:32:20; 2020/09/05 09:28:08;="01:55:48";6948;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6614; 2020/09/09 09:44:09; 2020/09/09 14:49:51;="05:05:42";18342;-1;Unknown error;Yaw_system;DEV_SC;9,52;GASP_STEF;
 6615; 2020/09/09 14:49:51; 2020/09/09 15:09:33;="00:19:42";1182;900;[900] - Pause through local keyboard;Yaw_system;DEV_SC;9,23;GASP_STEF;
 6815; 2020/10/07 12:45:37; 2020/10/07 20:12:55;="07:27:18";26838;311;[311] - Trip Q8 Feedback error K;Electrical;DEV_UN;278,64;;
 6848; 2020/10/13 14:18:26; 2020/10/13 14:49:38;="00:31:12";1872;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;28,72;;
 7064; 2020/11/09 09:54:19; 2020/11/09 15:32:55;="05:38:36";20316;-1;Unknown error;Other;DEV_SC;1939,59;MARC_NARD;
 7065; 2020/11/09 22:59:25; 2020/11/09 23:26:37;="00:27:12";1632;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 7066; 2020/11/10 09:49:13; 2020/11/10 14:31:37;="04:42:24";16944;-1;Unknown error;Other;DEV_SC;0,00;MARC_NARD;
 7076; 2020/11/11 07:31:43; 2020/11/11 11:10:25;="03:38:42";13122;-1;Unknown error;Other;DEV_SC;0,00;MARC_NARD;
 7077; 2020/11/11 11:10:25; 2020/11/11 14:24:25;="03:14:00";11640;-1;Unknown error;Other;DEV_SC;0,00;MARC_NARD;
 7132; 2020/11/20 13:30:32; 2020/11/20 13:39:56;="00:09:24";564;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;285,76;;
 7133; 2020/11/20 13:42:44; 2020/11/20 13:49:32;="00:06:48";408;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;224,62;;
 7134; 2020/11/20 14:01:56; 2020/11/20 14:18:56;="00:17:00";1020;891;[891] - Yaw prot,;Yaw_system;ENV;555,79;;
 7135; 2020/11/20 14:23:50; 2020/11/20 14:54:14;="00:30:24";1824;891;[891] - Yaw prot,;Yaw_system;ENV;1011,01;;
 7136; 2020/11/20 14:56:26; 2020/11/20 20:27:02;="05:30:36";19836;892;[892] - Yaw gear protection stop;Yaw_system;ENV;11019,32;;
 7137; 2020/11/20 20:46:44; 2020/11/20 21:16:44;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;999,50;;
 7138; 2020/11/20 21:19:56; 2020/11/20 21:50:26;="00:30:30";1830;891;[891] - Yaw prot,;Yaw_system;ENV;1016,67;;
 7139; 2020/11/20 21:54:38; 2020/11/21 20:30:44;="22:36:06";81366;892;[892] - Yaw gear protection stop;Yaw_system;ENV;44862,80;;
 7140; 2020/11/21 22:48:56; 2020/11/21 23:18:56;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;999,81;;
 7141; 2020/11/21 23:55:44; 2020/11/22 00:26:08;="00:30:24";1824;891;[891] - Yaw prot,;Yaw_system;ENV;1013,32;;
 7142; 2020/11/22 00:30:38; 2020/11/22 09:17:44;="08:47:06";31626;892;[892] - Yaw gear protection stop;Yaw_system;ENV;17547,12;;
 7368; 2020/12/02 16:38:15; 2020/12/02 17:09:15;="00:31:00";1860;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 7438; 2020/12/14 10:35:50; 2020/12/14 15:56:44;="05:20:54";19254;-1;Unknown error;Other;DEV_SC;2148,90;GASP_STEF;
 7439; 2020/12/15 07:03:18; 2020/12/15 15:27:18;="08:24:00";30240;-1;Unknown error;Other;DEV_SC;0,00;GASP_STEF;
 7440; 2020/12/17 07:11:52; 2020/12/17 15:46:46;="08:34:54";30894;-1;Unknown error;Other;DEV_SC;70,04;GASP_STEF;
 7450; 2020/12/18 07:01:22; 2020/12/18 11:29:28;="04:28:06";16086;-1;Unknown error;Other;DEV_SC;229,99;GASP_STEF;
 7485; 2020/12/25 01:42:52; 2020/12/25 07:00:46;="05:17:54";19074;159;[159] - Ext, RPM guard;Other;DEV_UN;8028,21;;
 7514; 2020/12/28 14:45:04; 2020/12/28 15:15:04;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;997,07;;
 7515; 2020/12/28 17:30:15; 2020/12/28 18:20:19;="00:50:04";3004;154;[154];Other;DEV_UN;0,00;CAPU_GIOV;
 7527; 2021/01/02 12:00:00; 2021/01/02 12:41:00;="00:41:00";2460;154;[154] - Max rotor RPM;Rotor;DEV_UN;372,64;CAPU_GIOV;
 7581; 2021/01/05 10:35:14; 2021/01/05 10:42:26;="00:07:12";432;176;[176] - Error on all wind sensors;Other;ENV;17,88;GIAN_SOFI;
 7645; 2021/01/26 20:01:29; 2021/01/26 22:14:53;="02:13:24";8004;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;9,67;;
 7709; 2021/02/14 00:01:17; 2021/02/14 00:32:05;="00:30:48";1848;891;[891] - Yaw prot,;Yaw_system;FMJ;1026,51;GASP_STEF;
 7710; 2021/02/14 01:42:29; 2021/02/14 02:45:53;="01:03:24";3804;891;[891] - Yaw prot,;Yaw_system;FMJ;2113,34;GASP_STEF;
 7711; 2021/02/14 06:11:17; 2021/02/14 12:19:17;="06:08:00";22080;892;[892] - Yaw gear protection stop;Yaw_system;FMJ;11797,05;GASP_STEF;
 7712; 2021/02/14 13:56:17; 2021/02/14 15:39:41;="01:43:24";6204;892;[892] - Yaw gear protection stop;Yaw_system;FMJ;2990,13;GASP_STEF;
 7713; 2021/02/14 16:18:35; 2021/02/14 16:51:17;="00:32:42";1962;891;[891] - Yaw prot,;Yaw_system;FMJ;906,50;GASP_STEF;
 7714; 2021/02/14 17:08:23; 2021/02/14 17:38:41;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;FMJ;858,68;GASP_STEF;
 7715; 2021/02/14 17:40:59; 2021/02/14 18:11:29;="00:30:30";1830;892;[892] - Yaw gear protection stop;Yaw_system;FMJ;791,26;GASP_STEF;
 7716; 2021/02/14 18:41:47; 2021/02/14 19:11:47;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;FMJ;793,70;GASP_STEF;
 7717; 2021/02/14 20:01:05; 2021/02/14 20:38:35;="00:37:30";2250;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;1103,84;;
 7718; 2021/02/14 20:49:05; 2021/02/14 23:50:47;="03:01:42";10902;892;[892] - Yaw gear protection stop;Yaw_system;FMJ;5845,40;GASP_STEF;
 7719; 2021/02/15 01:34:41; 2021/02/15 02:04:47;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;FMJ;915,04;GASP_STEF;
 7720; 2021/02/15 02:58:35; 2021/02/15 09:50:41;="06:52:06";24726;892;[892] - Yaw gear protection stop;Yaw_system;FMJ;13201,86;GASP_STEF;
 7835; 2021/02/28 01:46:32; 2021/02/28 02:17:38;="00:31:06";1866;149;[149] - High temperature T53;Temperature;DEV_UN;1010,52;;
 7836; 2021/02/28 11:49:44; 2021/02/28 16:16:14;="04:26:30";15990;309;[309] - Pause over RCS;Other;LIM;8420,22;MARC_NARD;
 MC2;;;="3280:49:11";11810951;;;;;2267868,84;;
 43; 2018/07/09 09:41:18; 2018/07/12 15:33:41;="77:52:23";280343;-1;Unknown error;Other;DEV_UN;161,40;GIAN_SOFI;
 84; 2018/07/13 07:35:59; 2018/07/13 08:48:59;="01:13:00";4380;-1;Unknown error;Other;DEV_SC;0,00;CAPU_GIOV;
 138; 2018/07/25 09:54:19; 2018/07/25 10:28:13;="00:33:54";2034;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;37,94;CAPU_GIOV;
 228; 2018/08/03 17:02:47; 2018/08/03 19:25:36;="02:22:49";8569;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;1933,79;;
 341; 2018/08/20 13:23:30; 2018/08/20 14:45:18;="01:21:48";4908;315;[315] - ExEx low voltage L;Electrical;GRID;316,04;;
 414; 2018/08/30 09:25:11; 2018/08/30 10:12:23;="00:47:12";2832;-1;Unknown error;Other;DEV_O;0,00;GIAN_SOFI;
 402; 2018/09/03 14:38:48; 2018/09/03 14:50:48;="00:12:00";720;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;32,36;;
 446; 2018/09/07 18:49:01; 2018/09/07 19:18:43;="00:29:42";1782;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;423,28;;
 481; 2018/09/10 17:58:25; 2018/09/10 18:25:01;="00:26:36";1596;176;[176] - Error on all wind sensors;Other;DEV_UN;3,93;;
 484; 2018/09/13 07:25:42; 2018/09/13 15:20:42;="07:55:00";28500;-1;Unknown error;Other;DEV_SC;0,68;GIAN_SOFI;
 551; 2018/09/14 08:09:12; 2018/09/14 09:45:48;="01:36:36";5796;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 592; 2018/09/17 09:50:46; 2018/09/17 11:01:28;="01:10:42";4242;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 593; 2018/09/17 17:14:46; 2018/09/17 17:52:28;="00:37:42";2262;315;[315] - ExEx low voltage L;Electrical;GRID;2,39;;
 594; 2018/09/19 10:20:17; 2018/09/19 14:34:17;="04:14:00";15240;-1;Unknown error;Other;DEV_SC;170,14;GIAN_SOFI;
 648; 2018/09/25 00:40:31; 2018/09/25 01:10:25;="00:29:54";1794;891;[891] - Yaw prot,;Yaw_system;DEV_UN;996,49;GIAN_SOFI;
 649; 2018/09/25 01:13:07; 2018/09/25 01:43:19;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;DEV_UN;1006,67;GIAN_SOFI;
 685; 2018/09/25 19:51:07; 2018/09/25 21:17:49;="01:26:42";5202;892;[892] - Yaw gear protection stop;Yaw_system;DEV_UN;2890,00;GIAN_SOFI;
 686; 2018/09/25 21:40:43; 2018/09/25 21:52:55;="00:12:12";732;891;[891] - Yaw prot,;Yaw_system;DEV_UN;406,67;GIAN_SOFI;
 687; 2018/09/26 00:56:43; 2018/09/26 01:50:37;="00:53:54";3234;891;[891] - Yaw prot,;Yaw_system;DEV_UN;687,28;GIAN_SOFI;
 688; 2018/09/26 01:57:01; 2018/09/26 06:03:43;="04:06:42";14802;892;[892] - Yaw gear protection stop;Yaw_system;DEV_UN;4890,02;GIAN_SOFI;
 747; 2018/09/26 10:11:49; 2018/09/26 10:33:55;="00:22:06";1326;891;[891] - Yaw prot,;Yaw_system;ENV;736,68;;
 768; 2018/09/28 12:41:43; 2018/09/28 12:52:31;="00:10:48";648;400;[400] - Thermoerror IGBT fan F;Temperature;DEV_UN;358,41;;
 832; 2018/10/09 07:50:44; 2018/10/09 17:08:26;="09:17:42";33462;309;[309] - Pause over RCS;Electrical;ELE_SC;61,95;GIAN_SOFI;
 833; 2018/10/10 08:05:50; 2018/10/10 15:45:38;="07:39:48";27588;309;[309] - Pause over RCS;Electrical;ELE_SC;74,00;GIAN_SOFI;
 891; 2018/10/11 07:53:14; 2018/10/11 16:17:20;="08:24:06";30246;309;[309] - Pause over RCS;Other;ELE_SC;0,00;GIAN_SOFI;
 892; 2018/10/12 08:17:08; 2018/10/12 11:03:44;="02:46:36";9996;309;[309] - Pause over RCS;Electrical;GRID;543,63;GIAN_SOFI;
 964; 2018/10/22 05:28:05; 2018/10/22 05:58:23;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;1010,00;;
 965; 2018/10/22 08:08:41; 2018/10/22 08:18:35;="00:09:54";594;891;[891] - Yaw prot,;Yaw_system;ENV;330,00;;
 966; 2018/10/22 08:20:29; 2018/10/22 08:55:17;="00:34:48";2088;892;[892] - Yaw gear protection stop;Yaw_system;ENV;1160,01;;
 1018; 2018/10/22 11:08:11; 2018/10/22 11:15:47;="00:07:36";456;892;[892] - Yaw gear protection stop;Yaw_system;ENV;253,24;;
 1019; 2018/10/22 11:40:11; 2018/10/22 11:46:11;="00:06:00";360;891;[891] - Yaw prot,;Yaw_system;ENV;200,00;;
 1020; 2018/10/22 11:51:41; 2018/10/22 12:05:29;="00:13:48";828;891;[891] - Yaw prot,;Yaw_system;ENV;459,04;;
 1021; 2018/10/22 12:37:35; 2018/10/22 14:12:47;="01:35:12";5712;892;[892] - Yaw gear protection stop;Yaw_system;ENV;3167,42;;
 1022; 2018/10/22 14:16:35; 2018/10/22 14:28:17;="00:11:42";702;891;[891] - Yaw prot,;Yaw_system;ENV;389,80;;
 1023; 2018/10/22 14:36:35; 2018/10/22 14:41:53;="00:05:18";318;891;[891] - Yaw prot,;Yaw_system;ENV;176,57;;
 1024; 2018/10/22 14:53:53; 2018/10/22 14:59:11;="00:05:18";318;891;[891] - Yaw prot,;Yaw_system;ENV;176,14;;
 1025; 2018/10/22 15:21:47; 2018/10/22 18:16:53;="02:55:06";10506;892;[892] - Yaw gear protection stop;Yaw_system;ENV;5835,16;;
 1026; 2018/10/22 19:20:05; 2018/10/22 19:50:17;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1006,49;;
 1027; 2018/10/22 21:20:29; 2018/10/22 21:50:29;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;963,54;;
 1028; 2018/10/22 22:01:05; 2018/10/22 23:28:41;="01:27:36";5256;892;[892] - Yaw gear protection stop;Yaw_system;ENV;2754,87;;
 1029; 2018/10/23 00:29:29; 2018/10/23 00:50:11;="00:20:42";1242;891;[891] - Yaw prot,;Yaw_system;ENV;650,15;;
 1030; 2018/10/23 06:27:41; 2018/10/23 07:01:47;="00:34:06";2046;144;[144] - High windspeed;Wind_out_of_range;ENV;392,81;;
 1129; 2018/10/29 14:51:16; 2018/10/29 14:57:28;="00:06:12";372;891;[891] - Yaw prot,;Yaw_system;ENV;206,67;;
 1131; 2018/10/29 18:16:57; 2018/10/29 19:11:27;="00:54:30";3270;892;[892] - Yaw gear protection stop;Yaw_system;ENV;1816,11;;
 1178; 2018/11/02 05:05:52; 2018/11/02 05:42:34;="00:36:42";2202;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 1302; 2018/11/10 08:53:07; 2018/11/10 09:22:49;="00:29:42";1782;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;19,33;;
 1404; 2018/12/06 07:22:26; 2018/12/06 13:53:20;="06:30:54";23454;900;[900] - Pause through local keyboard;Other;ENV;7,31;;
 1480; 2018/12/13 16:49:38; 2018/12/13 17:22:20;="00:32:42";1962;309;[309] - Pause over RCS;Other;ENV;0,00;;
 1574; 2018/12/19 00:13:48; 2018/12/19 00:47:30;="00:33:42";2022;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;34,63;;
 1710; 2019/01/01 03:22:28; 2019/01/01 03:52:34;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;1001,92;;
 1711; 2019/01/01 04:35:16; 2019/01/01 05:08:46;="00:33:30";2010;891;[891] - Yaw prot,;Yaw_system;ENV;1076,89;;
 1712; 2019/01/01 05:22:34; 2019/01/01 05:30:10;="00:07:36";456;892;[892] - Yaw gear protection stop;Yaw_system;ENV;245,60;;
 1713; 2019/01/01 15:54:22; 2019/01/01 16:54:12;="00:59:50";3590;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;5,44;;
 1714; 2019/01/02 17:20:12; 2019/01/02 17:26:24;="00:06:12";372;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;101,79;;
 1715; 2019/01/02 21:19:18; 2019/01/02 21:28:30;="00:09:12";552;891;[891] - Yaw prot,;Yaw_system;ENV;305,77;;
 1716; 2019/01/02 22:11:12; 2019/01/02 22:18:00;="00:06:48";408;892;[892] - Yaw gear protection stop;Yaw_system;ENV;225,99;;
 1717; 2019/01/02 22:19:06; 2019/01/02 23:03:42;="00:44:36";2676;891;[891] - Yaw prot,;Yaw_system;ENV;1486,31;;
 1718; 2019/01/02 23:04:42; 2019/01/02 23:29:54;="00:25:12";1512;891;[891] - Yaw prot,;Yaw_system;ENV;839,51;;
 1719; 2019/01/02 23:30:54; 2019/01/02 23:39:24;="00:08:30";510;892;[892] - Yaw gear protection stop;Yaw_system;ENV;280,78;;
 1720; 2019/01/02 23:40:24; 2019/01/02 23:58:12;="00:17:48";1068;891;[891] - Yaw prot,;Yaw_system;ENV;590,45;;
 1721; 2019/01/02 23:59:12; 2019/01/03 00:31:42;="00:32:30";1950;892;[892] - Yaw gear protection stop;Yaw_system;ENV;1082,65;;
 1722; 2019/01/03 00:32:54; 2019/01/03 01:12:42;="00:39:48";2388;891;[891] - Yaw prot,;Yaw_system;ENV;1326,67;;
 1723; 2019/01/03 01:13:48; 2019/01/03 01:54:00;="00:40:12";2412;891;[891] - Yaw prot,;Yaw_system;ENV;1333,69;;
 1724; 2019/01/03 01:59:12; 2019/01/03 02:05:00;="00:05:48";348;891;[891] - Yaw prot,;Yaw_system;ENV;155,34;;
 1725; 2019/01/03 02:09:48; 2019/01/03 02:28:30;="00:18:42";1122;892;[892] - Yaw gear protection stop;Yaw_system;ENV;306,99;;
 1726; 2019/01/03 02:29:36; 2019/01/03 02:36:42;="00:07:06";426;891;[891] - Yaw prot,;Yaw_system;ENV;215,84;;
 1727; 2019/01/03 02:37:42; 2019/01/03 02:44:12;="00:06:30";390;892;[892] - Yaw gear protection stop;Yaw_system;ENV;214,71;;
 1728; 2019/01/03 02:53:18; 2019/01/03 03:02:36;="00:09:18";558;891;[891] - Yaw prot,;Yaw_system;ENV;201,97;;
 1729; 2019/01/03 03:03:42; 2019/01/03 03:14:36;="00:10:54";654;891;[891] - Yaw prot,;Yaw_system;ENV;352,25;;
 1730; 2019/01/03 03:15:42; 2019/01/03 03:22:00;="00:06:18";378;892;[892] - Yaw gear protection stop;Yaw_system;ENV;203,60;;
 1731; 2019/01/03 03:30:30; 2019/01/03 03:46:18;="00:15:48";948;892;[892] - Yaw gear protection stop;Yaw_system;ENV;452,51;;
 1732; 2019/01/03 03:47:24; 2019/01/03 05:55:30;="02:08:06";7686;892;[892] - Yaw gear protection stop;Yaw_system;ENV;3291,95;;
 1733; 2019/01/03 05:58:36; 2019/01/03 06:29:12;="00:30:36";1836;891;[891] - Yaw prot,;Yaw_system;ENV;1017,44;;
 1734; 2019/01/03 06:30:24; 2019/01/03 07:02:30;="00:32:06";1926;891;[891] - Yaw prot,;Yaw_system;ENV;745,36;;
 1735; 2019/01/03 07:05:54; 2019/01/03 07:14:06;="00:08:12";492;892;[892] - Yaw gear protection stop;Yaw_system;ENV;63,01;;
 1736; 2019/01/03 07:31:06; 2019/04/16 13:53:59;="2477:22:53";8918573;891;[891] - Yaw prot,;Yaw_system;FMJ;1859728,26;GIAN_SOFI;
 2802; 2019/04/17 10:32:17; 2019/04/17 12:21:53;="01:49:36";6576;309;[309] - Pause over RCS;Other;ELE_SC;1240,81;GIAN_SOFI;
 2858; 2019/04/28 09:17:53; 2019/04/28 19:16:23;="09:58:30";35910;309;[309] - Pause over RCS;Other;LIM;3828,73;GIAN_SOFI;
 2907; 2019/05/06 08:56:00; 2019/05/06 09:09:54;="00:13:54";834;399;[399] - Thermoerror IGBT pump F;Temperature;DEV_UN;13,44;;
 2908; 2019/05/06 10:29:00; 2019/05/06 11:42:06;="01:13:06";4386;-1;Unknown error;Other;DEV_UN;0,00;GIAN_SOFI;
 2909; 2019/05/06 11:42:06; 2019/05/06 15:35:12;="03:53:06";13986;-1;Unknown error;Other;DEV_UN;1873,66;GIAN_SOFI;
 2910; 2019/05/07 07:32:06; 2019/05/07 15:12:54;="07:40:48";27648;-1;Unknown error;Other;DEV_SC;520,67;GIAN_SOFI;
 2934; 2019/05/08 07:36:31; 2019/05/08 11:15:19;="03:38:48";13128;-1;Unknown error;Other;DEV_SC;420,85;GIAN_SOFI;
 3013; 2019/05/17 17:03:02; 2019/05/17 17:31:38;="00:28:36";1716;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
