Date start:2018/06/22;Date stop:2021/03/10
 3080; 2019/05/27 07:02:42; 2019/05/27 07:16:30;="00:13:48";828;312;[312] - Thermo error: ventilators T53;Temperature;DEV_UN;457,32;;
 3081; 2019/05/27 07:53:24; 2019/05/27 08:06:36;="00:13:12";792;312;[312] - Thermo error: ventilators T53;Temperature;DEV_UN;438,68;;
 3082; 2019/05/27 08:43:24; 2019/05/27 08:56:36;="00:13:12";792;312;[312] - Thermo error: ventilators T53;Temperature;DEV_UN;437,36;;
 3085; 2019/05/27 10:00:42; 2019/05/27 12:05:24;="02:04:42";7482;-1;Unknown error;Other;DEV_UN;1210,44;CAPU_GIOV;
 3102; 2019/05/28 18:15:38; 2019/05/28 18:48:50;="00:33:12";1992;-1;Unknown error;Other;DEV_SC;545,03;CAPU_GIOV;
 3507; 2019/06/29 12:28:56; 2019/06/29 12:39:26;="00:10:30";630;148;[148] - High temperature Gen;Temperature;DEV_UN;349,48;;
 3610; 2019/07/02 17:42:03; 2019/07/02 18:11:33;="00:29:30";1770;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;381,36;;
 3611; 2019/07/03 11:44:45; 2019/07/03 13:28:21;="01:43:36";6216;-1;Unknown error;Other;DEV_SC;212,63;GIAN_SOFI;
 3640; 2019/07/10 15:02:00; 2019/07/10 15:08:42;="00:06:42";402;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;179,44;;
 3693; 2019/07/22 10:41:06; 2019/07/22 14:55:06;="04:14:00";15240;-1;Unknown error;Other;DEV_SC;762,42;GIAN_SOFI;
 3803; 2019/08/20 07:32:42; 2019/08/20 15:01:42;="07:29:00";26940;-1;Unknown error;Other;DEV_SC;1050,06;CAPU_GIOV;
 3804; 2019/08/23 07:09:13; 2019/08/23 07:42:49;="00:33:36";2016;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;67,82;;
 3857; 2019/08/28 11:07:02; 2019/08/28 11:36:44;="00:29:42";1782;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3981; 2019/09/10 08:01:28; 2019/09/10 19:35:28;="11:34:00";41640;309;[309] - Pause over RCS;Other;ELE_SC;3963,20;CAPU_GIOV;
 3982; 2019/09/13 01:36:18; 2019/09/13 01:46:42;="00:10:24";624;148;[148] - High temperature Gen;Temperature;DEV_UN;338,75;;
 4068; 2019/09/23 02:19:19; 2019/09/23 14:13:07;="11:53:48";42828;176;[176] - Error on all wind sensors;Other;ENV;2647,03;GIAN_SOFI;
 4116; 2019/09/27 17:03:37; 2019/09/27 17:19:37;="00:16:00";960;154;[154] - Max rotor RPM;Rotor;ENV;122,93;GIAN_SOFI;
 4135; 2019/09/30 10:37:15; 2019/09/30 14:35:21;="03:58:06";14286;309;[309] - Pause over RCS;Other;DEV_SC;1799,68;GIAN_SOFI;
 4145; 2019/10/01 08:19:55; 2019/10/01 10:12:49;="01:52:54";6774;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4146; 2019/10/01 11:10:43; 2019/10/01 15:31:43;="04:21:00";15660;-1;Unknown error;Other;DEV_SC;689,43;GIAN_SOFI;
 4147; 2019/10/03 17:37:05; 2019/10/03 19:12:11;="01:35:06";5706;154;[154] - Max rotor RPM;Rotor;ENV;3138,67;GIAN_SOFI;
 4220; 2019/10/07 20:15:16; 2019/10/08 02:20:16;="06:05:00";21900;154;[154] - Max rotor RPM;Rotor;DEV_UN;11907,53;;
 4221; 2019/10/09 15:32:44; 2019/10/09 15:57:08;="00:24:24";1464;154;[154] - Max rotor RPM;Rotor;DEV_UN;185,26;;
 4222; 2019/10/11 11:22:56; 2019/10/11 11:35:08;="00:12:12";732;154;[154] - Max rotor RPM;Rotor;DEV_UN;77,99;;
 4223; 2019/10/12 11:59:32; 2019/10/12 12:29:26;="00:29:54";1794;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;18,79;;
 4273; 2019/10/24 09:34:05; 2019/10/24 12:30:35;="02:56:30";10590;-1;Unknown error;Other;DEV_SC;1337,62;GIAN_SOFI;
 4274; 2019/10/24 20:34:53; 2019/10/24 21:28:47;="00:53:54";3234;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4330; 2019/11/09 21:07:24; 2019/11/09 21:36:24;="00:29:00";1740;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;2,51;;
 4422; 2019/11/25 17:37:17; 2019/11/25 19:08:11;="01:30:54";5454;899;[899] - Grid volt above stop lim;Electrical;ELE_UN;1600,75;;
 4423; 2019/11/25 19:19:59; 2019/11/25 19:30:29;="00:10:30";630;87;[87] - Pitch dev, min;Pitch_system;DEV_UN;124,07;;
 4431; 2019/12/01 09:55:57; 2019/12/01 10:25:15;="00:29:18";1758;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4471; 2019/12/10 17:41:47; 2019/12/10 18:11:53;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;1003,33;;
 4472; 2019/12/10 18:21:29; 2019/12/10 18:51:53;="00:30:24";1824;891;[891] - Yaw prot,;Yaw_system;ENV;1013,31;;
 4473; 2019/12/13 18:07:29; 2019/12/13 18:37:59;="00:30:30";1830;891;[891] - Yaw prot,;Yaw_system;ENV;606,70;;
 4474; 2019/12/14 01:57:29; 2019/12/14 02:30:41;="00:33:12";1992;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;1026,06;;
 4586; 2019/12/28 15:06:06; 2019/12/28 15:36:18;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;960,38;;
 4587; 2019/12/28 21:00:48; 2019/12/28 22:47:30;="01:46:42";6402;156;[156] - Chock sensor trigged;Other;ENV;3556,67;GIAN_SOFI;
 4588; 2019/12/28 22:59:36; 2019/12/28 23:32:48;="00:33:12";1992;891;[891] - Yaw prot,;Yaw_system;ENV;1106,62;;
 4589; 2019/12/28 23:36:42; 2019/12/29 07:16:00;="07:39:18";27558;892;[892] - Yaw gear protection stop;Yaw_system;ENV;14857,40;;
 4590; 2019/12/30 00:23:48; 2019/12/30 00:57:30;="00:33:42";2022;891;[891] - Yaw prot,;Yaw_system;ENV;1123,34;;
 4708; 2019/12/31 15:59:48; 2019/12/31 16:07:30;="00:07:42";462;83;[83] - B Ctrl P Vel;Other;DEV_UN;18,82;;
 4745; 2020/01/04 03:04:00; 2020/01/04 03:44:12;="00:40:12";2412;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4746; 2020/01/05 19:23:54; 2020/01/05 19:54:30;="00:30:36";1836;891;[891] - Yaw prot,;Yaw_system;ENV;1020,00;;
 4747; 2020/01/05 20:17:12; 2020/01/05 20:48:06;="00:30:54";1854;891;[891] - Yaw prot,;Yaw_system;ENV;1030,00;;
 4748; 2020/01/05 23:19:48; 2020/01/06 07:09:48;="07:50:00";28200;892;[892] - Yaw gear protection stop;Yaw_system;ENV;9333,34;;
 4749; 2020/01/06 08:26:36; 2020/01/06 08:56:54;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;1010,00;;
 4850; 2020/01/15 07:16:41; 2020/01/15 07:57:29;="00:40:48";2448;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4927; 2020/02/04 23:12:52; 2020/02/04 23:43:28;="00:30:36";1836;891;[891] - Yaw prot,;Yaw_system;ENV;976,89;;
 4928; 2020/02/04 23:49:28; 2020/02/05 00:27:40;="00:38:12";2292;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;1030,74;;
 4929; 2020/02/05 00:41:04; 2020/02/05 01:58:10;="01:17:06";4626;892;[892] - Yaw gear protection stop;Yaw_system;ENV;2228,83;;
 4930; 2020/02/05 03:12:58; 2020/02/05 03:43:22;="00:30:24";1824;891;[891] - Yaw prot,;Yaw_system;ENV;933,54;;
 4931; 2020/02/05 04:04:34; 2020/02/05 04:34:40;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;704,29;;
 4932; 2020/02/05 07:18:52; 2020/02/05 07:50:58;="00:32:06";1926;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;365,49;;
 4933; 2020/02/05 08:10:46; 2020/02/05 08:20:22;="00:09:36";576;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;211,68;;
 4934; 2020/02/05 08:26:58; 2020/02/05 08:37:16;="00:10:18";618;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;223,68;;
 4935; 2020/02/05 12:49:16; 2020/02/05 14:52:40;="02:03:24";7404;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;1914,54;;
 4936; 2020/02/05 19:16:22; 2020/02/05 19:23:16;="00:06:54";414;831;[831] - SWDS High Wind;Wind_out_of_range;ENV;150,93;;
 4937; 2020/02/05 19:57:40; 2020/02/05 20:31:04;="00:33:24";2004;891;[891] - Yaw prot,;Yaw_system;ENV;966,24;;
 4938; 2020/02/06 01:22:35; 2020/02/06 02:11:29;="00:48:54";2934;891;[891] - Yaw prot,;Yaw_system;ENV;1629,82;;
 4939; 2020/02/06 02:24:59; 2020/02/06 18:27:23;="16:02:24";57744;892;[892] - Yaw gear protection stop;Yaw_system;ENV;30368,17;;
 5049; 2020/02/27 11:18:36; 2020/02/27 12:41:48;="01:23:12";4992;309;[309] - Pause over RCS;Other;ELE_UN;94,16;GIAN_SOFI;
 5111; 2020/03/10 20:22:21; 2020/03/10 20:51:21;="00:29:00";1740;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;20,64;;
 5148; 2020/03/19 19:12:54; 2020/03/19 19:47:54;="00:35:00";2100;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5149; 2020/03/21 09:48:30; 2020/03/21 19:54:30;="10:06:00";36360;309;[309] - Pause over RCS;Other;LIM;2845,72;GIAN_SOFI;
 5150; 2020/03/21 20:06:54; 2020/03/21 20:15:12;="00:08:18";498;309;[309] - Pause over RCS;Other;LIM;109,21;GIAN_SOFI;
 5276; 2020/03/24 05:07:09; 2020/03/24 05:40:39;="00:33:30";2010;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;12,42;;
 5277; 2020/03/26 03:27:39; 2020/03/26 03:58:09;="00:30:30";1830;891;[891] - Yaw prot,;Yaw_system;ENV;1016,67;;
 5278; 2020/03/26 11:11:21; 2020/03/26 11:41:33;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1006,67;;
 5279; 2020/03/26 12:03:03; 2020/03/26 20:14:57;="08:11:54";29514;892;[892] - Yaw gear protection stop;Yaw_system;ENV;16396,33;;
 5473; 2020/04/11 11:32:23; 2020/04/11 18:16:18;="06:43:55";24235;309;[309] - Pause over RCS;Other;LIM;3034,52;GIAN_SOFI;
 5474; 2020/04/12 00:02:30; 2020/04/12 00:50:30;="00:48:00";2880;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5475; 2020/04/12 09:20:36; 2020/04/12 17:43:00;="08:22:24";30144;309;[309] - Pause over RCS;Other;LIM;1063,23;GIAN_SOFI;
 5546; 2020/04/14 22:32:43; 2020/04/15 07:57:08;="09:24:25";33865;156;[156] - Chock sensor trigged;Other;DEV_UN;18428,18;;
 5654; 2020/05/01 08:47:35; 2020/05/01 16:50:05;="08:02:30";28950;309;[309] - Pause over RCS;Other;LIM;3396,17;GIAN_SOFI;
 5697; 2020/05/08 09:22:55; 2020/05/08 14:52:07;="05:29:12";19752;-1;Unknown error;Other;DEV_SC;63,50;GIAN_SOFI;
 5698; 2020/05/08 14:58:55; 2020/05/08 15:09:55;="00:11:00";660;87;[87] - Pitch dev, min;Pitch_system;DEV_UN;10,63;;
 5733; 2020/05/15 11:32:13; 2020/05/15 11:42:25;="00:10:12";612;148;[148] - High temperature Gen;Temperature;DEV_UN;338,50;;
 5734; 2020/05/17 10:01:14; 2020/05/17 15:05:50;="05:04:36";18276;309;[309] - Pause over RCS;Other;LIM;4379,53;GIAN_SOFI;
 5794; 2020/05/21 09:14:29; 2020/05/21 11:13:05;="01:58:36";7116;891;[891] - Yaw prot,;Yaw_system;ENV;3953,34;;
 5795; 2020/05/21 15:01:05; 2020/05/21 15:12:11;="00:11:06";666;400;[400] - Thermoerror IGBT fan F;Temperature;DEV_UN;365,10;;
 5796; 2020/05/24 10:28:23; 2020/05/24 18:01:35;="07:33:12";27192;309;[309] - Pause over RCS;Other;LIM;3839,89;GIAN_SOFI;
 5844; 2020/05/27 05:32:39; 2020/05/27 06:04:51;="00:32:12";1932;891;[891] - Yaw prot,;Yaw_system;ENV;963,53;;
 5845; 2020/05/27 07:41:03; 2020/05/27 07:57:21;="00:16:18";978;891;[891] - Yaw prot,;Yaw_system;ENV;542,89;;
 5866; 2020/06/03 16:06:36; 2020/06/04 09:56:00;="17:49:24";64164;176;[176] - Error on all wind sensors;Other;DEV_UN;1699,54;;
 5869; 2020/06/05 18:31:00; 2020/06/05 19:17:06;="00:46:06";2766;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;100,83;;
 5977; 2020/06/16 07:08:49; 2020/06/16 13:57:55;="06:49:06";24546;-1;Unknown error;Other;DEV_SC;156,00;GIAN_SOFI;
 5978; 2020/06/16 13:57:55; 2020/06/16 14:51:37;="00:53:42";3222;-1;Unknown error;Other;DEV_SC;4,02;GIAN_SOFI;
 5979; 2020/06/16 15:39:19; 2020/06/16 15:47:19;="00:08:00";480;176;[176] - Error on all wind sensors;Other;DEV_UN;0,00;;
 5980; 2020/06/16 16:35:19; 2020/06/16 18:12:31;="01:37:12";5832;176;[176] - Error on all wind sensors;Other;DEV_UN;29,36;;
 5981; 2020/06/19 10:10:44; 2020/06/19 15:21:08;="05:10:24";18624;-1;Unknown error;Other;DEV_SC;2084,99;GIAN_SOFI;
 6011; 2020/06/24 05:27:38; 2020/06/24 06:14:42;="00:47:04";2824;-1;Unknown error;Other;DEV_SC;605,55;GIAN_SOFI;
 6076; 2020/07/02 11:02:07; 2020/07/02 12:46:31;="01:44:24";6264;900;[900] - Pause through local keyboard;Other;DEV_SC;9,67;;
 6108; 2020/07/07 12:42:01; 2020/07/07 12:52:19;="00:10:18";618;148;[148] - High temperature Gen;Temperature;DEV_UN;342,30;;
 6109; 2020/07/07 13:42:31; 2020/07/07 15:59:07;="02:16:36";8196;-1;Unknown error;Other;DEV_UN;4513,85;GIAN_SOFI;
 6131; 2020/07/09 07:29:08; 2020/07/09 14:58:08;="07:29:00";26940;-1;Unknown error;Other;DEV_SC;678,50;GIAN_SOFI;
 6132; 2020/07/10 07:32:20; 2020/07/10 14:21:32;="06:49:12";24552;-1;Unknown error;Other;DEV_SC;19,33;GIAN_SOFI;
 6269; 2020/07/20 14:36:26; 2020/07/20 15:28:14;="00:51:48";3108;-1;Unknown error;Other;FMJ;43,23;GASP_STEF;
 6496; 2020/08/29 22:07:32; 2020/08/29 22:18:14;="00:10:42";642;400;[400] - Thermoerror IGBT fan F;Temperature;DEV_UN;330,01;;
 6497; 2020/08/30 12:18:39; 2020/08/30 13:25:09;="01:06:30";3990;900;[900] - Pause through local keyboard;Other;DEV_UN;2161,34;GIAN_SOFI;
 6550; 2020/09/01 07:53:13; 2020/09/01 17:45:07;="09:51:54";35514;309;[309] - Pause over RCS;Other;ELE_SC;382,95;MARC_NARD;
 6693; 2020/09/19 17:10:57; 2020/09/19 17:43:21;="00:32:24";1944;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;80,05;;
 6764; 2020/09/24 06:48:12; 2020/09/24 08:35:12;="01:47:00";6420;87;[87] - Pitch dev, min;Pitch_system;DEV_UN;0,00;;
 6765; 2020/09/24 08:54:30; 2020/09/24 08:59:54;="00:05:24";324;900;[900] - Pause through local keyboard;Other;DEV_UN;0,00;GIAN_SOFI;
 6766; 2020/09/26 03:24:48; 2020/09/26 03:33:06;="00:08:18";498;158;[158] - Rotor RPM Gen, RPM;Rotor;DEV_UN;0,00;;
 6849; 2020/10/12 10:06:37; 2020/10/12 16:51:01;="06:44:24";24264;-1;Unknown error;Other;FMJ;5373,60;GIAN_SOFI;
 6850; 2020/10/13 07:58:32; 2020/10/13 15:04:08;="07:05:36";25536;-1;Unknown error;Other;FMJ;529,93;GIAN_SOFI;
 6851; 2020/10/13 15:04:08; 2020/10/13 20:06:50;="05:02:42";18162;309;[309] - Pause over RCS;Other;DEV_SC;1208,67;;
 6852; 2020/10/14 07:47:42; 2020/10/14 14:46:18;="06:58:36";25116;-1;Unknown error;Other;FMJ;4195,89;GIAN_SOFI;
 6872; 2020/10/16 07:50:36; 2020/10/16 15:57:30;="08:06:54";29214;-1;Unknown error;Other;FMJ;3305,57;GIAN_SOFI;
 6873; 2020/10/16 15:57:30; 2020/10/16 20:37:42;="04:40:12";16812;309;[309] - Pause over RCS;Other;FMJ;1675,60;GIAN_SOFI;
 6914; 2020/10/17 07:51:24; 2020/10/21 16:31:45;="104:40:21";376821;-1;Unknown error;Other;FMJ;6885,67;MARC_NARD;
 6915; 2020/10/21 16:31:45; 2020/10/22 00:09:51;="07:38:06";27486;309;[309] - Pause over RCS;Other;FMJ;17,64;GIAN_SOFI;
 7636; 2020/11/02 07:44:25; 2020/11/03 14:35:19;="30:50:54";111054;-1;Unknown error;Other;DEV_SC;0,00;CAPU_GIOV;
 7018; 2020/11/06 23:37:55; 2020/11/06 23:43:55;="00:06:00";360;158;[158] - Rotor RPM Gen, RPM;Rotor;DEV_UN;98,50;;
 7019; 2020/11/07 00:21:31; 2020/11/07 12:02:19;="11:40:48";42048;100;[100] - Too many auto-restarts;Other;DEV_UN;5494,25;;
 7078; 2020/11/10 17:04:49; 2020/11/10 17:40:13;="00:35:24";2124;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;9,67;;
 7079; 2020/11/11 08:21:55; 2020/11/11 10:54:49;="02:32:54";9174;-1;Unknown error;Other;DEV_SC;0,00;MARC_NARD;
 7143; 2020/11/18 07:31:43; 2020/11/18 15:19:43;="07:48:00";28080;-1;Unknown error;Other;DEV_SC;10858,46;CAPU_GIOV;
 7144; 2020/11/18 17:13:43; 2020/11/18 18:07:01;="00:53:18";3198;100;[100] - Too many auto-restarts;Other;DEV_UN;359,59;GIAN_SOFI;
 7145; 2020/11/19 07:35:01; 2020/11/19 15:06:26;="07:31:25";27085;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 7147; 2020/11/20 00:43:44; 2020/11/20 02:52:14;="02:08:30";7710;83;[83] - B Ctrl P Vel;Other;DEV_UN;0,00;;
 7148; 2020/11/20 14:16:20; 2020/11/20 14:46:38;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;1009,64;;
 7149; 2020/11/20 14:51:50; 2020/11/20 15:45:38;="00:53:48";3228;891;[891] - Yaw prot,;Yaw_system;ENV;1272,19;;
 7150; 2020/11/20 16:17:44; 2020/11/20 20:26:50;="04:09:06";14946;892;[892] - Yaw gear protection stop;Yaw_system;ENV;8303,33;;
 7151; 2020/11/20 20:45:20; 2020/11/20 21:43:20;="00:58:00";3480;891;[891] - Yaw prot,;Yaw_system;ENV;1933,33;;
 7152; 2020/11/20 22:01:44; 2020/11/20 22:31:38;="00:29:54";1794;891;[891] - Yaw prot,;Yaw_system;ENV;996,67;;
 7153; 2020/11/20 23:04:02; 2020/11/21 20:28:26;="21:24:24";77064;892;[892] - Yaw gear protection stop;Yaw_system;ENV;34281,14;;
 7154; 2020/11/21 23:57:20; 2020/11/22 00:27:26;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;1003,33;;
 7342; 2020/11/27 10:28:37; 2020/11/27 13:11:07;="02:42:30";9750;-1;Unknown error;Other;DEV_UN;0,00;GASP_STEF;
 7441; 2020/12/15 12:22:48; 2020/12/15 12:35:36;="00:12:48";768;218;[218] - Thermoerror Int: Gen, Fan F B;Temperature;DEV_UN;5,41;;
 7442; 2020/12/16 04:51:04; 2020/12/16 05:02:34;="00:11:30";690;218;[218] - Thermoerror Int: Gen, Fan F B;Temperature;DEV_UN;0,00;;
 7443; 2020/12/16 07:10:46; 2020/12/16 15:36:16;="08:25:30";30330;-1;Unknown error;Other;DEV_SC;0,00;GASP_STEF;
 7477; 2020/12/17 07:06:34; 2020/12/17 17:45:00;="10:38:26";38306;-1;Unknown error;Other;DEV_SC;1268,58;GASP_STEF;
 7476; 2020/12/17 17:45:00; 2020/12/18 17:25:34;="23:40:34";85234;-1;Unknown error;Other;DEV_UN;1366,75;GASP_STEF;
 7451; 2020/12/18 17:25:34; 2020/12/18 17:58:04;="00:32:30";1950;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;37,25;;
 7486; 2020/12/21 11:22:28; 2020/12/21 15:48:16;="04:25:48";15948;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 7487; 2020/12/21 15:48:16; 2020/12/21 17:26:22;="01:38:06";5886;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 7488; 2020/12/22 07:25:52; 2020/12/22 13:37:22;="06:11:30";22290;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 7626; 2021/01/18 17:46:15; 2021/01/18 18:14:57;="00:28:42";1722;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 7627; 2021/01/19 07:26:05; 2021/01/19 14:15:17;="06:49:12";24552;-1;Unknown error;Gearbox;DEV_SC;303,11;SANT_GILB;
 7721; 2021/02/14 00:12:29; 2021/02/14 00:43:05;="00:30:36";1836;891;[891] - Yaw prot,;Yaw_system;FMJ;1020,02;GASP_STEF;
 7722; 2021/02/14 02:41:53; 2021/02/14 06:30:17;="03:48:24";13704;144;[144] - High windspeed;Wind_out_of_range;ENV;5009,48;;
 7723; 2021/02/14 07:27:35; 2021/02/14 12:18:11;="04:50:36";17436;891;[891] - Yaw prot,;Yaw_system;FMJ;8018,70;GASP_STEF;
 7724; 2021/02/14 17:49:17; 2021/02/14 18:19:23;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;FMJ;971,74;GASP_STEF;
 7725; 2021/02/14 18:38:23; 2021/02/14 19:08:35;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;FMJ;975,96;GASP_STEF;
 7726; 2021/02/14 19:09:53; 2021/02/14 20:13:41;="01:03:48";3828;892;[892] - Yaw gear protection stop;Yaw_system;FMJ;2059,69;GASP_STEF;
 7727; 2021/02/14 20:46:05; 2021/02/14 21:50:05;="01:04:00";3840;891;[891] - Yaw prot,;Yaw_system;FMJ;2128,93;GASP_STEF;
 7728; 2021/02/14 21:55:11; 2021/02/15 10:20:23;="12:25:12";44712;892;[892] - Yaw gear protection stop;Yaw_system;FMJ;24388,45;GASP_STEF;
 7838; 2021/02/24 01:43:19; 2021/02/24 02:26:19;="00:43:00";2580;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;29,17;;
 7839; 2021/02/27 19:48:38; 2021/02/27 20:05:38;="00:17:00";1020;147;[147] - High gear temp;Temperature;DEV_UN;564,97;;
 7840; 2021/02/27 20:53:02; 2021/02/27 21:10:26;="00:17:24";1044;147;[147] - High gear temp;Temperature;DEV_UN;576,78;;
 7841; 2021/02/27 21:49:32; 2021/02/27 22:06:26;="00:16:54";1014;147;[147] - High gear temp;Temperature;DEV_UN;560,26;;
 7842; 2021/02/27 22:42:50; 2021/02/27 23:00:20;="00:17:30";1050;147;[147] - High gear temp;Temperature;DEV_UN;581,58;;
 7843; 2021/02/27 23:52:20; 2021/02/28 00:08:56;="00:16:36";996;147;[147] - High gear temp;Temperature;DEV_UN;552,12;;
 7844; 2021/02/28 00:56:38; 2021/02/28 01:13:56;="00:17:18";1038;147;[147] - High gear temp;Temperature;DEV_UN;569,07;;
 7845; 2021/02/28 02:00:26; 2021/02/28 02:18:44;="00:18:18";1098;147;[147] - High gear temp;Temperature;DEV_UN;608,17;;
 7846; 2021/02/28 03:13:08; 2021/02/28 03:31:08;="00:18:00";1080;147;[147] - High gear temp;Temperature;DEV_UN;597,98;;
 7847; 2021/02/28 04:20:08; 2021/02/28 04:36:56;="00:16:48";1008;147;[147] - High gear temp;Temperature;DEV_UN;556,94;;
 7848; 2021/02/28 05:12:32; 2021/02/28 05:30:20;="00:17:48";1068;147;[147] - High gear temp;Temperature;DEV_UN;591,55;;
 7849; 2021/02/28 06:14:44; 2021/02/28 06:31:32;="00:16:48";1008;147;[147] - High gear temp;Temperature;DEV_UN;559,72;;
 7850; 2021/02/28 07:20:50; 2021/02/28 07:38:50;="00:18:00";1080;147;[147] - High gear temp;Temperature;DEV_UN;600,00;;
 7851; 2021/02/28 08:48:50; 2021/02/28 09:05:56;="00:17:06";1026;147;[147] - High gear temp;Temperature;DEV_UN;569,14;;
 7852; 2021/02/28 09:08:32; 2021/02/28 12:16:56;="03:08:24";11304;-1;Unknown error;Other;DEV_UN;6220,47;MARC_NARD;
 7853; 2021/02/28 12:16:56; 2021/02/28 16:16:14;="03:59:18";14358;309;[309] - Pause over RCS;Other;LIM;7730,88;MARC_NARD;
 7917; 2021/03/07 13:47:47; 2021/03/07 14:15:59;="00:28:12";1692;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 A1;;;="585:50:14";2109014;;;;;374982,37;;
 5; 2018/07/04 07:10:21; 2018/07/04 14:34:45;="07:24:24";26664;-1;Unknown error;Other;DEV_SC;36,50;GIAN_SOFI;
 45; 2018/07/06 22:03:18; 2018/07/06 22:35:06;="00:31:48";1908;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;CAPU_GIOV;
 230; 2018/08/02 13:28:20; 2018/08/02 13:43:15;="00:14:55";895;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;112,34;MITO_MICH;
 277; 2018/08/10 19:26:24; 2018/08/10 20:03:30;="00:37:06";2226;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;18,60;MITO_MICH;
 307; 2018/08/19 08:24:20; 2018/08/19 08:53:20;="00:29:00";1740;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;93,35;MITO_MICH;
 342; 2018/08/20 13:23:42; 2018/08/20 14:46:24;="01:22:42";4962;315;[315];Other;GRID;331,38;ANDR_FANT;
 365; 2018/08/21 05:57:42; 2018/08/21 06:09:00;="00:11:18";678;-1;Unknown error;Other;DEV_UN;0,00;;
 366; 2018/08/23 06:37:19; 2018/08/23 08:03:49;="01:26:30";5190;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 386; 2018/08/23 17:42:49; 2018/08/23 17:49:49;="00:07:00";420;-1;Unknown error;Other;DEV_UN;114,92;;
 387; 2018/08/25 04:32:01; 2018/08/25 07:43:19;="03:11:18";11478;-1;Unknown error;Other;DEV_UN;0,00;;
 439; 2018/08/27 08:02:55; 2018/08/27 14:35:31;="06:32:36";23556;-1;Unknown error;Other;ERR;180,48;;
 440; 2018/08/28 07:16:47; 2018/08/28 14:43:35;="07:26:48";26808;-1;Unknown error;Other;ERR;27,54;;
 441; 2018/08/29 07:18:47; 2018/08/29 12:38:41;="05:19:54";19194;-1;Unknown error;Other;DEV_UN;0,00;;
 443; 2018/09/02 00:37:12; 2018/09/02 00:56:36;="00:19:24";1164;187;[187] - External 24 V power supply;Electrical;DEV_UN;0,00;;
 403; 2018/09/03 06:17:36; 2018/09/03 06:33:42;="00:16:06";966;-1;Unknown error;Other;DEV_UN;0,00;;
 447; 2018/09/08 11:49:19; 2018/09/08 12:20:31;="00:31:12";1872;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;99,92;;
 487; 2018/09/12 11:34:42; 2018/09/12 12:03:24;="00:28:42";1722;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;232,12;;
 552; 2018/09/14 13:16:30; 2018/09/14 13:49:12;="00:32:42";1962;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 553; 2018/09/14 15:54:54; 2018/09/14 16:07:36;="00:12:42";762;187;[187] - External 24 V power supply;Electrical;DEV_UN;0,00;;
 555; 2018/09/16 07:04:34; 2018/09/16 08:26:52;="01:22:18";4938;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 595; 2018/09/19 08:20:59; 2018/09/19 08:49:35;="00:28:36";1716;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 689; 2018/09/26 00:21:55; 2018/09/26 00:53:07;="00:31:12";1872;891;[891] - Yaw prot,;Yaw_system;DEV_UN;1000,40;GIAN_SOFI;
 690; 2018/09/26 04:22:43; 2018/09/26 04:53:07;="00:30:24";1824;891;[891] - Yaw prot,;Yaw_system;DEV_UN;990,51;GIAN_SOFI;
 769; 2018/09/28 10:41:31; 2018/09/28 11:09:55;="00:28:24";1704;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;101,03;;
 770; 2018/09/30 06:58:43; 2018/09/30 07:04:37;="00:05:54";354;-1;Unknown error;Other;DEV_UN;0,00;;
 834; 2018/10/09 07:50:50; 2018/10/09 18:05:02;="10:14:12";36852;309;[309] - Pause over RCS;Electrical;ELE_SC;0,00;GIAN_SOFI;
 835; 2018/10/10 08:07:44; 2018/10/10 15:45:44;="07:38:00";27480;309;[309] - Pause over RCS;Electrical;ELE_SC;15,21;GIAN_SOFI;
 893; 2018/10/11 07:53:14; 2018/10/11 16:16:26;="08:23:12";30192;309;[309] - Pause over RCS;Other;ELE_SC;0,00;GIAN_SOFI;
 894; 2018/10/12 08:17:26; 2018/10/12 11:03:50;="02:46:24";9984;309;[309] - Pause over RCS;Electrical;GRID;208,50;GIAN_SOFI;
 938; 2018/10/16 09:03:53; 2018/10/16 14:56:41;="05:52:48";21168;-1;Unknown error;Other;DEV_SC;31,79;GIAN_SOFI;
 967; 2018/10/21 23:55:11; 2018/10/22 00:34:47;="00:39:36";2376;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;14,32;;
 1031; 2018/10/23 06:32:47; 2018/10/23 06:44:11;="00:11:24";684;144;[144] - High windspeed;Wind_out_of_range;ENV;380,00;;
 1032; 2018/10/29 09:03:34; 2018/10/29 09:20:48;="00:17:14";1034;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;81,98;;
 1137; 2018/10/29 16:40:52; 2018/10/29 16:46:58;="00:06:06";366;144;[144] - High windspeed;Wind_out_of_range;ENV;203,33;;
 1179; 2018/11/03 02:57:28; 2018/11/03 03:28:28;="00:31:00";1860;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;20,30;;
 1342; 2018/11/20 08:11:27; 2018/11/20 15:32:03;="07:20:36";26436;900;[900] - Pause through local keyboard;Other;ENV;67,67;;
 1343; 2018/11/21 08:19:30; 2018/11/21 13:49:12;="05:29:42";19782;900;[900] - Pause through local keyboard;Other;ENV;8,89;;
 1377; 2018/11/28 06:20:24; 2018/11/28 06:50:36;="00:30:12";1812;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;9,86;;
 1388; 2018/11/30 07:33:30; 2018/11/30 14:48:24;="07:14:54";26094;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 1405; 2018/12/03 11:36:12; 2018/12/03 12:23:30;="00:47:18";2838;-1;Unknown error;Other;DEV_UN;0,00;;
 1407; 2018/12/04 16:08:54; 2018/12/04 16:27:24;="00:18:30";1110;-1;Unknown error;Other;DEV_UN;0,00;;
 1408; 2018/12/05 09:09:07; 2018/12/05 12:24:25;="03:15:18";11718;-1;Unknown error;Other;DEV_SC;0,00;CAPU_GIOV;
 1409; 2018/12/05 12:24:25; 2018/12/05 12:58:49;="00:34:24";2064;-1;Unknown error;Other;DEV_SC;0,00;CAPU_GIOV;
 1410; 2018/12/06 07:25:02; 2018/12/06 11:50:44;="04:25:42";15942;-1;Unknown error;Other;DEV_SC;4,80;CAPU_GIOV;
 1436; 2018/12/09 23:03:51; 2018/12/10 00:00:57;="00:57:06";3426;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 1486; 2018/12/17 09:46:12; 2018/12/17 10:15:30;="00:29:18";1758;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;386,47;;
 1607; 2018/12/24 23:42:32; 2018/12/24 23:53:38;="00:11:06";666;144;[144] - High windspeed;Wind_out_of_range;ENV;370,00;;
 1608; 2018/12/25 06:20:14; 2018/12/25 07:12:26;="00:52:12";3132;891;[891] - Yaw prot,;Yaw_system;ENV;1739,88;;
 1737; 2019/01/03 17:50:06; 2019/01/03 18:20:30;="00:30:24";1824;891;[891] - Yaw prot,;Yaw_system;ENV;1012,82;;
 1738; 2019/01/04 02:28:19; 2019/01/04 02:58:43;="00:30:24";1824;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;93,44;;
 1739; 2019/01/04 20:24:25; 2019/01/04 20:54:25;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;702,17;;
 1867; 2019/01/07 13:49:31; 2019/01/07 14:18:25;="00:28:54";1734;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 1869; 2019/01/09 05:40:50; 2019/01/09 06:13:20;="00:32:30";1950;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 1870; 2019/01/12 02:35:22; 2019/01/12 03:43:28;="01:08:06";4086;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;4,48;;
 1907; 2019/01/14 20:15:16; 2019/01/14 20:43:10;="00:27:54";1674;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 1980; 2019/01/24 19:35:17; 2019/01/24 20:05:41;="00:30:24";1824;891;[891] - Yaw prot,;Yaw_system;ENV;1013,33;;
 1981; 2019/01/24 21:56:11; 2019/01/24 22:26:11;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;997,00;;
 1982; 2019/01/27 11:24:28; 2019/01/27 16:33:58;="05:09:30";18570;309;[309] - Pause over RCS;Other;LIM;3179,00;GIAN_SOFI;
 2089; 2019/01/31 08:10:16; 2019/01/31 10:15:04;="02:04:48";7488;-1;Unknown error;Other;DEV_UN;29,00;GIAN_SOFI;
 2103; 2019/02/01 10:40:40; 2019/02/01 11:32:52;="00:52:12";3132;900;[900] - Pause through local keyboard;Other;ENV;702,32;;
 2173; 2019/02/04 18:30:46; 2019/02/04 18:36:04;="00:05:18";318;186;[186] - Thermoerror yawmotor F;Yaw_system;DEV_UN;176,67;;
 2174; 2019/02/04 18:43:28; 2019/02/07 15:18:01;="68:34:33";246873;186;[186] - Thermoerror yawmotor F;Yaw_system;DEV_UN;67059,40;;
 2286; 2019/02/11 15:33:03; 2019/02/11 16:03:09;="00:30:06";1806;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;380,68;;
 2287; 2019/02/13 10:41:37; 2019/02/13 11:06:37;="00:25:00";1500;891;[891] - Yaw prot,;Yaw_system;ENV;833,34;;
 2288; 2019/02/13 22:05:43; 2019/02/13 22:24:55;="00:19:12";1152;891;[891] - Yaw prot,;Yaw_system;ENV;639,99;;
 2290; 2019/02/15 19:21:37; 2019/02/15 20:33:43;="01:12:06";4326;144;[144] - High windspeed;Wind_out_of_range;ENV;1691,98;;
 2291; 2019/02/16 01:47:01; 2019/02/16 02:29:37;="00:42:36";2556;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;12,55;;
 2292; 2019/02/18 07:24:25; 2019/02/18 14:51:07;="07:26:42";26802;-1;Unknown error;Other;DEV_SC;9,67;GIAN_SOFI;
 2391; 2019/02/23 05:53:29; 2019/02/23 06:24:11;="00:30:42";1842;891;[891] - Yaw prot,;Yaw_system;ENV;1022,83;GIAN_SOFI;
 2392; 2019/02/23 06:42:47; 2019/02/23 07:13:05;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;1010,01;GIAN_SOFI;
 2393; 2019/02/23 07:21:17; 2019/02/23 11:01:59;="03:40:42";13242;892;[892] - Yaw gear protection stop;Yaw_system;ENV;7284,90;GIAN_SOFI;
 2394; 2019/02/23 11:36:35; 2019/02/23 12:06:59;="00:30:24";1824;891;[891] - Yaw prot,;Yaw_system;ENV;1011,82;GIAN_SOFI;
 2395; 2019/02/23 12:11:53; 2019/02/23 12:42:17;="00:30:24";1824;891;[891] - Yaw prot,;Yaw_system;ENV;1013,17;GIAN_SOFI;
 2396; 2019/02/23 16:38:05; 2019/02/24 03:19:18;="10:41:13";38473;144;[144] - High windspeed;Wind_out_of_range;ENV;11824,10;;
 2397; 2019/02/24 04:32:06; 2019/02/24 20:30:09;="15:58:03";57483;892;[892] - Yaw gear protection stop;Yaw_system;ENV;28244,99;GIAN_SOFI;
 2552; 2019/02/25 19:47:27; 2019/02/25 21:03:51;="01:16:24";4584;144;[144] - High windspeed;Wind_out_of_range;ENV;1127,01;;
 2553; 2019/02/25 22:30:33; 2019/02/25 22:58:03;="00:27:30";1650;144;[144] - High windspeed;Wind_out_of_range;ENV;601,70;;
 2601; 2019/03/12 00:39:01; 2019/03/12 01:34:25;="00:55:24";3324;144;[144] - High windspeed;Wind_out_of_range;ENV;1813,93;;
 2602; 2019/03/12 02:39:37; 2019/03/12 16:27:28;="13:47:51";49671;-1;Unknown error;Other;GRID;23809,69;GIAN_SOFI;
 2680; 2019/03/18 07:50:41; 2019/03/18 08:47:17;="00:56:36";3396;-1;Unknown error;Other;GRID;0,00;GIAN_SOFI;
 2681; 2019/03/18 08:47:17; 2019/03/18 08:53:11;="00:05:54";354;-1;Unknown error;Other;DEV_UN;0,00;;
 2787; 2019/04/15 04:24:04; 2019/04/15 04:52:34;="00:28:30";1710;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;312,49;;
 2803; 2019/04/17 10:32:17; 2019/04/17 12:22:11;="01:49:54";6594;309;[309] - Pause over RCS;Other;ELE_SC;467,03;GIAN_SOFI;
 2838; 2019/04/23 01:39:51; 2019/04/23 02:39:27;="00:59:36";3576;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,37;GIAN_SOFI;
 2859; 2019/04/28 09:15:59; 2019/04/28 19:16:35;="10:00:36";36036;309;[309] - Pause over RCS;Other;LIM;4079,69;GIAN_SOFI;
 2889; 2019/05/01 07:35:30; 2019/05/01 08:59:12;="01:23:42";5022;-1;Unknown error;Other;DEV_UN;0,00;;
 2911; 2019/05/07 02:21:06; 2019/05/07 03:29:48;="01:08:42";4122;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;8,60;;
 2998; 2019/05/13 16:30:33; 2019/05/13 16:58:45;="00:28:12";1692;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;533,86;;
 3014; 2019/05/16 11:20:19; 2019/05/16 14:19:07;="02:58:48";10728;-1;Unknown error;Other;DEV_SC;2887,03;GIAN_SOFI;
 3083; 2019/05/27 09:15:54; 2019/05/27 10:06:54;="00:51:00";3060;900;[900] - Pause through local keyboard;Other;DEV_SC;1346,38;CAPU_GIOV;
 3127; 2019/05/30 18:58:08; 2019/05/30 19:43:26;="00:45:18";2718;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;CAPU_GIOV;
 3342; 2019/06/12 14:11:59; 2019/06/12 15:23:05;="01:11:06";4266;900;[900] - Pause through local keyboard;Other;DEV_SC;1539,05;GIAN_SOFI;
 3418; 2019/06/18 08:15:19; 2019/06/18 09:07:43;="00:52:24";3144;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3419; 2019/06/25 07:34:07; 2019/06/25 10:54:07;="03:20:00";12000;-1;Unknown error;Other;DEV_SC;3635,84;GIAN_SOFI;
 3474; 2019/06/28 03:59:44; 2019/06/28 04:34:56;="00:35:12";2112;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;9,67;;
 3612; 2019/07/03 16:46:57; 2019/07/03 17:19:57;="00:33:00";1980;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;7,57;;
 3694; 2019/07/25 12:32:12; 2019/07/25 13:26:12;="00:54:00";3240;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;321,32;;
 3695; 2019/07/29 09:00:18; 2019/07/29 10:29:30;="01:29:12";5352;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3731; 2019/08/04 08:51:07; 2019/08/04 09:20:19;="00:29:12";1752;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;29,39;;
 3761; 2019/08/16 07:31:22; 2019/08/16 14:22:52;="06:51:30";24690;-1;Unknown error;Other;DEV_SC;161,50;GIAN_SOFI;
 3805; 2019/08/22 13:12:19; 2019/08/22 13:43:49;="00:31:30";1890;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;24,83;;
 3806; 2019/08/25 16:49:52; 2019/08/25 17:49:10;="00:59:18";3558;176;[176] - Error on all wind sensors;Other;ENV;0,00;CAPU_GIOV;
 3859; 2019/08/29 17:21:03; 2019/08/29 17:28:51;="00:07:48";468;318;[318] - Cannot syncronize RPM;Other;DEV_UN;252,07;;
 3958; 2019/09/04 16:27:36; 2019/09/04 17:00:30;="00:32:54";1974;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;87,87;GIAN_SOFI;
 3983; 2019/09/10 08:01:28; 2019/09/10 19:35:46;="11:34:18";41658;309;[309] - Pause over RCS;Other;ELE_SC;2952,24;CAPU_GIOV;
 3984; 2019/09/10 19:49:46; 2019/09/10 20:02:34;="00:12:48";768;187;[187] - External 24 V power supply;Electrical;ELE_SC;149,60;GIAN_SOFI;
 3985; 2019/09/13 04:02:06; 2019/09/13 04:30:30;="00:28:24";1704;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;183,11;GIAN_SOFI;
 3986; 2019/09/14 08:29:00; 2019/09/14 08:58:30;="00:29:30";1770;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;158,62;GIAN_SOFI;
 4148; 2019/10/02 13:35:35; 2019/10/02 15:05:05;="01:29:30";5370;-1;Unknown error;Other;DEV_SC;578,20;GIAN_SOFI;
 4149; 2019/10/03 07:26:47; 2019/10/03 10:58:29;="03:31:42";12702;-1;Unknown error;Other;DEV_SC;80,44;GIAN_SOFI;
 4150; 2019/10/03 11:16:11; 2019/10/03 15:07:47;="03:51:36";13896;309;[309] - Pause over RCS;Other;DEV_SC;1179,21;GIAN_SOFI;
 4151; 2019/10/03 16:16:17; 2019/10/03 16:44:35;="00:28:18";1698;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;515,84;;
 4152; 2019/10/04 05:13:18; 2019/10/04 05:42:24;="00:29:06";1746;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;20,75;;
 4224; 2019/10/08 05:32:55; 2019/10/08 06:01:55;="00:29:00";1740;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;51,27;;
 4225; 2019/10/08 10:58:01; 2019/10/08 11:26:25;="00:28:24";1704;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;105,14;;
 4300; 2019/11/01 07:55:09; 2019/11/01 08:25:33;="00:30:24";1824;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;15,03;;
 4331; 2019/11/07 07:26:00; 2019/11/07 14:57:30;="07:31:30";27090;-1;Unknown error;Other;DEV_SC;48,33;GIAN_SOFI;
 4332; 2019/11/07 14:57:30; 2019/11/07 15:27:24;="00:29:54";1794;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4349; 2019/11/12 09:52:25; 2019/11/12 12:01:49;="02:09:24";7764;-1;Unknown error;Other;DEV_SC;586,33;GIAN_SOFI;
 4350; 2019/11/12 19:22:03; 2019/11/12 19:57:09;="00:35:06";2106;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;9,67;;
 4424; 2019/11/25 17:37:11; 2019/11/25 19:15:35;="01:38:24";5904;852;[852] - Extr Extr high volt, L;Electrical;ELE_UN;853,60;;
 4443; 2019/12/04 17:51:13; 2019/12/04 18:21:37;="00:30:24";1824;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;19,33;;
 4475; 2019/12/10 12:16:11; 2019/12/10 13:17:29;="01:01:18";3678;891;[891] - Yaw prot,;Yaw_system;ENV;2043,33;;
 4476; 2019/12/10 18:13:41; 2019/12/10 19:14:35;="01:00:54";3654;892;[892] - Yaw gear protection stop;Yaw_system;ENV;2030,01;;
 4477; 2019/12/10 21:00:05; 2019/12/10 21:30:29;="00:30:24";1824;891;[891] - Yaw prot,;Yaw_system;ENV;1013,33;;
 4478; 2019/12/10 21:47:17; 2019/12/10 22:17:53;="00:30:36";1836;891;[891] - Yaw prot,;Yaw_system;ENV;1020,00;;
 4479; 2019/12/10 22:32:47; 2019/12/11 04:48:05;="06:15:18";22518;892;[892] - Yaw gear protection stop;Yaw_system;ENV;10947,02;;
 4592; 2019/12/28 20:48:54; 2019/12/28 22:10:54;="01:22:00";4920;144;[144] - High windspeed;Wind_out_of_range;ENV;1030,04;;
 4593; 2019/12/28 23:01:12; 2019/12/28 23:31:30;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;1009,98;;
 4594; 2019/12/29 23:19:54; 2019/12/29 23:50:30;="00:30:36";1836;891;[891] - Yaw prot,;Yaw_system;ENV;1020,01;;
 4595; 2019/12/30 00:06:42; 2019/12/30 00:50:30;="00:43:48";2628;144;[144] - High windspeed;Wind_out_of_range;ENV;1350,03;;
 4709; 2019/12/30 11:32:12; 2019/12/30 16:10:42;="04:38:30";16710;892;[892] - Yaw gear protection stop;Yaw_system;ENV;8950,00;;
 4710; 2019/12/30 21:39:00; 2019/12/30 23:41:06;="02:02:06";7326;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;93,30;;
 4750; 2020/01/01 23:18:30; 2020/01/02 00:01:48;="00:43:18";2598;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4751; 2020/01/06 03:42:00; 2020/01/06 04:12:12;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1006,66;;
 4809; 2020/01/06 16:18:06; 2020/01/06 16:47:42;="00:29:36";1776;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;79,67;;
 4818; 2020/01/11 09:57:36; 2020/01/11 11:06:48;="01:09:12";4152;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;73,32;;
 5005; 2020/02/11 05:50:29; 2020/02/11 06:22:05;="00:31:36";1896;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;9,67;;
 5006; 2020/02/11 11:40:11; 2020/02/11 12:10:17;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;1003,33;;
 5007; 2020/02/14 13:16:52; 2020/02/14 13:50:58;="00:34:06";2046;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;63,80;;
 5019; 2020/02/21 11:23:30; 2020/02/21 11:52:54;="00:29:24";1764;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5050; 2020/02/27 11:18:42; 2020/02/27 12:44:36;="01:25:54";5154;309;[309] - Pause over RCS;Other;ELE_UN;38,67;GIAN_SOFI;
 5112; 2020/03/09 14:06:18; 2020/03/09 16:58:00;="02:51:42";10302;-1;Unknown error;Other;DEV_O;46,40;GIAN_SOFI;
 5151; 2020/03/16 10:32:46; 2020/03/16 11:05:22;="00:32:36";1956;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;123,62;;
 5152; 2020/03/19 01:39:18; 2020/03/19 02:12:00;="00:32:42";1962;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;164,94;;
 5153; 2020/03/21 09:46:30; 2020/03/21 19:53:30;="10:07:00";36420;309;[309] - Pause over RCS;Other;LIM;986,69;GIAN_SOFI;
 5154; 2020/03/21 20:04:12; 2020/03/21 20:15:18;="00:11:06";666;309;[309] - Pause over RCS;Other;LIM;27,56;GIAN_SOFI;
 5283; 2020/03/23 21:01:48; 2020/03/23 21:25:24;="00:23:36";1416;891;[891] - Yaw prot,;Yaw_system;ENV;786,25;;
 5284; 2020/03/25 23:26:45; 2020/03/26 00:27:15;="01:00:30";3630;891;[891] - Yaw prot,;Yaw_system;ENV;2016,66;;
 5285; 2020/03/26 01:12:45; 2020/03/26 20:23:51;="19:11:06";69066;891;[891] - Yaw prot,;Yaw_system;ENV;37036,11;;
 5288; 2020/03/29 10:43:51; 2020/03/29 11:16:03;="00:32:12";1932;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5408; 2020/04/02 12:23:12; 2020/04/02 12:53:48;="00:30:36";1836;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5476; 2020/04/11 11:29:05; 2020/04/11 18:18:24;="06:49:19";24559;309;[309] - Pause over RCS;Other;LIM;3188,78;GIAN_SOFI;
 5477; 2020/04/12 09:18:42; 2020/04/12 17:43:06;="08:24:24";30264;309;[309] - Pause over RCS;Other;LIM;1574,47;GIAN_SOFI;
 5548; 2020/04/17 13:38:14; 2020/04/17 15:30:14;="01:52:00";6720;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5655; 2020/05/01 08:45:41; 2020/05/01 16:51:05;="08:05:24";29124;309;[309] - Pause over RCS;Other;LIM;3868,22;GIAN_SOFI;
 5735; 2020/05/14 13:54:37; 2020/05/14 15:40:31;="01:45:54";6354;-1;Unknown error;Other;DEV_SC;603,59;GIAN_SOFI;
 5736; 2020/05/16 06:59:14; 2020/05/16 07:33:08;="00:33:54";2034;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;105,03;;
 5737; 2020/05/17 10:03:08; 2020/05/17 15:05:50;="05:02:42";18162;309;[309] - Pause over RCS;Other;LIM;3669,80;GIAN_SOFI;
 5797; 2020/05/21 08:12:35; 2020/05/21 08:44:59;="00:32:24";1944;891;[891] - Yaw prot,;Yaw_system;ENV;916,23;;
 5798; 2020/05/21 08:55:53; 2020/05/21 09:09:41;="00:13:48";828;891;[891] - Yaw prot,;Yaw_system;ENV;449,95;;
 5799; 2020/05/21 09:28:11; 2020/05/21 12:20:23;="02:52:12";10332;891;[891] - Yaw prot,;Yaw_system;ENV;4441,37;;
 5800; 2020/05/24 10:26:23; 2020/05/24 18:01:41;="07:35:18";27318;309;[309] - Pause over RCS;Other;LIM;3891,46;GIAN_SOFI;
 5846; 2020/05/28 02:19:15; 2020/05/28 02:48:21;="00:29:06";1746;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;27,41;;
 5847; 2020/05/29 01:49:45; 2020/05/29 02:25:09;="00:35:24";2124;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,62;;
 5982; 2020/06/16 15:31:01; 2020/06/16 17:36:01;="02:05:00";7500;176;[176] - Error on all wind sensors;Other;DEV_UN;19,33;;
 5995; 2020/06/22 00:54:56; 2020/06/22 01:27:44;="00:32:48";1968;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;73,77;;
 6012; 2020/06/26 14:48:41; 2020/06/26 16:06:29;="01:17:48";4668;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;9,67;;
 6077; 2020/07/04 17:47:56; 2020/07/04 19:16:14;="01:28:18";5298;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6182; 2020/07/14 07:23:44; 2020/07/14 11:16:44;="03:53:00";13980;-1;Unknown error;Other;DEV_SC;2689,62;FEDE_CALI;
 6270; 2020/07/20 10:11:14; 2020/07/20 15:09:56;="04:58:42";17922;-1;Unknown error;Other;DEV_SC;9,67;GASP_STEF;
 6271; 2020/07/21 07:10:14; 2020/07/21 12:48:56;="05:38:42";20322;-1;Unknown error;Other;DEV_SC;0,00;GASP_STEF;
 6272; 2020/07/22 17:37:02; 2020/07/22 18:12:26;="00:35:24";2124;-1;Unknown error;Other;FMJ;137,14;GASP_STEF;
 6552; 2020/09/01 07:53:25; 2020/09/01 17:44:25;="09:51:00";35460;309;[309] - Pause over RCS;Other;ELE_SC;191,80;MARC_NARD;
 6618; 2020/09/07 16:09:02; 2020/09/07 16:38:26;="00:29:24";1764;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;71,55;;
 6817; 2020/10/08 09:10:55; 2020/10/08 14:56:31;="05:45:36";20736;-1;Unknown error;Other;DEV_SC;4401,29;GASP_STEF;
 6828; 2020/10/09 07:37:07; 2020/10/09 15:04:01;="07:26:54";26814;-1;Unknown error;Other;DEV_SC;174,50;GASP_STEF;
 6829; 2020/10/09 15:04:01; 2020/10/09 15:33:19;="00:29:18";1758;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;;
 6830; 2020/10/12 07:33:01; 2020/10/12 16:43:13;="09:10:12";33012;-1;Unknown error;Other;DEV_SC;4378,49;GIAN_SOFI;
 6853; 2020/10/12 19:20:43; 2020/10/12 20:06:13;="00:45:30";2730;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;8,97;;
 6916; 2020/10/20 07:52:33; 2020/10/20 13:52:33;="06:00:00";21600;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 6917; 2020/10/20 13:52:33; 2020/10/20 13:59:33;="00:07:00";420;-1;Unknown error;Other;DEV_SC;-;GIAN_SOFI;
 6918; 2020/10/21 07:42:33; 2020/10/21 14:05:51;="06:23:18";22998;-1;Unknown error;Other;DEV_SC;96,67;GIAN_SOFI;
 7026; 2020/11/09 07:31:55; 2020/11/10 13:18:19;="29:46:24";107184;-1;Unknown error;Other;DEV_SC;831,83;CAPU_GIOV;
 7080; 2020/11/13 07:36:19; 2020/11/13 15:28:55;="07:52:36";28356;-1;Unknown error;Other;DEV_SC;217,12;CAPU_GIOV;
 7158; 2020/11/20 14:55:44; 2020/11/20 15:05:14;="00:09:30";570;144;[144] - High windspeed;Wind_out_of_range;ENV;316,66;;
 7159; 2020/11/20 15:16:50; 2020/11/20 15:58:44;="00:41:54";2514;891;[891] - Yaw prot,;Yaw_system;ENV;624,48;;
 7160; 2020/11/20 16:15:38; 2020/11/20 16:46:08;="00:30:30";1830;891;[891] - Yaw prot,;Yaw_system;ENV;1016,67;;
 7161; 2020/11/20 17:22:38; 2020/11/20 20:30:14;="03:07:36";11256;892;[892] - Yaw gear protection stop;Yaw_system;ENV;6251,83;;
 7162; 2020/11/20 20:56:02; 2020/11/20 21:26:02;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;1000,00;;
 7163; 2020/11/20 21:38:20; 2020/11/20 22:08:32;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1006,67;;
 7164; 2020/11/20 22:46:56; 2020/11/21 19:08:08;="20:21:12";73272;892;[892] - Yaw gear protection stop;Yaw_system;ENV;40287,14;;
 7165; 2020/11/21 22:00:38; 2020/11/21 22:24:20;="00:23:42";1422;144;[144] - High windspeed;Wind_out_of_range;ENV;477,82;;
 7166; 2020/11/21 23:29:56; 2020/11/22 00:00:56;="00:31:00";1860;891;[891] - Yaw prot,;Yaw_system;ENV;1030,09;;
 7421; 2020/12/13 05:19:56; 2020/12/13 05:51:44;="00:31:48";1908;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,30;;
 7489; 2020/12/25 14:03:40; 2020/12/25 14:17:40;="00:14:00";840;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;359,02;;
 7528; 2021/01/02 06:07:12; 2021/01/02 06:39:12;="00:32:00";1920;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;80,36;;
 7529; 2021/01/02 19:39:00; 2021/01/02 19:52:42;="00:13:42";822;176;[176] - Error on all wind sensors;Other;ENV;3,58;GIAN_SOFI;
 7604; 2021/01/14 17:32:37; 2021/01/14 18:24:07;="00:51:30";3090;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 7631; 2021/01/23 01:35:11; 2021/01/23 02:54:47;="01:19:36";4776;154;[154] - Max rotor RPM;Rotor;FMJ;1616,15;MARC_NARD;
 7646; 2021/01/30 01:33:38; 2021/01/30 02:03:02;="00:29:24";1764;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;15,82;;
 7729; 2021/02/14 01:05:29; 2021/02/14 02:30:11;="01:24:42";5082;891;[891] - Yaw prot,;Yaw_system;ENV;2823,25;;
 7730; 2021/02/14 02:40:35; 2021/02/14 07:16:11;="04:35:36";16536;892;[892] - Yaw gear protection stop;Yaw_system;ENV;8406,05;;
 7731; 2021/02/14 07:47:05; 2021/02/14 12:18:41;="04:31:36";16296;892;[892] - Yaw gear protection stop;Yaw_system;ENV;8679,73;;
 7732; 2021/02/14 21:57:59; 2021/02/14 22:28:29;="00:30:30";1830;891;[891] - Yaw prot,;Yaw_system;ENV;1016,67;;
 7854; 2021/02/28 11:48:08; 2021/02/28 16:17:02;="04:28:54";16134;309;[309] - Pause over RCS;Other;LIM;2555,98;MARC_NARD;
 A4;;;="747:03:04";2689384;;;;;328736,1;;
 6; 2018/07/03 17:21:34; 2018/07/04 12:03:03;="18:41:29";67289;-1;Unknown error;Other;ERR;589,93;;
 7; 2018/07/04 21:52:24; 2018/07/05 01:28:12;="03:35:48";12948;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;CAPU_GIOV;
 46; 2018/07/06 15:51:08; 2018/07/06 17:34:17;="01:43:09";6189;-1;Unknown error;Other;ERR;32,93;;
 47; 2018/07/07 02:46:12; 2018/07/07 03:47:30;="01:01:18";3678;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;CAPU_GIOV;
 74; 2018/07/10 07:13:30; 2018/07/10 14:45:00;="07:31:30";27090;-1;Unknown error;Other;ERR;12,42;;
 140; 2018/07/24 15:46:28; 2018/07/24 15:51:58;="00:05:30";330;309;[309] - Pause over RCS;Other;DEV_O;109,01;CAPU_GIOV;
 141; 2018/07/26 23:47:03; 2018/07/27 00:17:15;="00:30:12";1812;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;52,52;CAPU_GIOV;
 233; 2018/08/02 19:15:47; 2018/08/02 19:44:47;="00:29:00";1740;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;72,33;MITO_MICH;
 235; 2018/08/04 19:03:48; 2018/08/04 20:01:42;="00:57:54";3474;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;MITO_MICH;
 309; 2018/08/19 09:01:32; 2018/08/19 09:31:44;="00:30:12";1812;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;71,00;MITO_MICH;
 343; 2018/08/20 13:23:24; 2018/08/20 14:45:24;="01:22:00";4920;899;[899] - Grid volt above stop lim;Electrical;GRID;364,80;;
 367; 2018/08/23 06:51:43; 2018/08/23 08:08:25;="01:16:42";4602;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 389; 2018/08/23 11:46:13; 2018/08/23 12:19:19;="00:33:06";1986;-1;Unknown error;Other;DEV_UN;89,05;GIAN_SOFI;
 404; 2018/09/07 07:32:06; 2018/09/07 14:47:06;="07:15:00";26100;-1;Unknown error;Other;DEV_SC;116,57;GIAN_SOFI;
 448; 2018/09/08 11:50:07; 2018/09/08 12:21:25;="00:31:18";1878;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;99,06;;
 449; 2018/09/10 07:23:43; 2018/09/10 14:50:25;="07:26:42";26802;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 556; 2018/09/14 14:41:12; 2018/09/14 15:10:18;="00:29:06";1746;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;58,92;;
 558; 2018/09/16 05:46:04; 2018/09/16 07:02:46;="01:16:42";4602;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;2,68;;
 650; 2018/09/24 16:36:10; 2018/09/26 10:46:31;="42:10:21";151821;335;[335] - ExtHighIRotorInv phase;Rotor;DEV_UN;3011,32;;
 748; 2018/09/28 07:27:49; 2018/09/28 07:58:07;="00:30:18";1818;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;20,16;;
 836; 2018/10/09 07:50:44; 2018/10/09 17:33:02;="09:42:18";34938;309;[309] - Pause over RCS;Electrical;ELE_SC;0,00;GIAN_SOFI;
 837; 2018/10/10 08:11:20; 2018/10/10 15:46:38;="07:35:18";27318;309;[309] - Pause over RCS;Electrical;ELE_SC;26,14;GIAN_SOFI;
 895; 2018/10/10 15:48:50; 2018/10/10 16:19:50;="00:31:00";1860;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;62,07;;
 896; 2018/10/11 07:53:14; 2018/10/11 16:15:56;="08:22:42";30162;309;[309] - Pause over RCS;Other;ELE_SC;0,00;GIAN_SOFI;
 897; 2018/10/12 08:17:38; 2018/10/12 11:03:56;="02:46:18";9978;309;[309] - Pause over RCS;Electrical;GRID;481,29;GIAN_SOFI;
