Date start:2018/06/22;Date stop:2021/03/10
 939; 2018/10/19 06:01:35; 2018/10/19 06:31:53;="00:30:18";1818;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;215,45;;
 968; 2018/10/20 19:01:47; 2018/10/20 19:33:35;="00:31:48";1908;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;58,99;;
 1033; 2018/10/23 06:30:53; 2018/10/23 06:47:11;="00:16:18";978;144;[144] - High windspeed;Wind_out_of_range;ENV;239,49;;
 1297; 2018/11/05 10:35:58; 2018/11/05 14:54:40;="04:18:42";15522;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 1298; 2018/11/06 07:32:59; 2018/11/06 08:27:17;="00:54:18";3258;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 1378; 2018/11/28 13:18:18; 2018/11/28 13:50:30;="00:32:12";1932;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;145,19;;
 1437; 2018/12/08 14:38:43; 2018/12/08 15:13:07;="00:34:24";2064;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;1,24;;
 1487; 2018/12/10 17:55:03; 2018/12/10 18:27:15;="00:32:12";1932;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;64,80;;
 1490; 2018/12/13 07:58:20; 2018/12/13 14:12:08;="06:13:48";22428;-1;Unknown error;Other;DEV_SC;0,00;MITO_MICH;
 1491; 2018/12/15 00:02:21; 2018/12/15 00:31:57;="00:29:36";1776;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;232,99;;
 1575; 2018/12/18 19:02:00; 2018/12/18 19:40:54;="00:38:54";2334;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 1742; 2019/01/02 11:24:48; 2019/01/02 11:54:06;="00:29:18";1758;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;158,85;;
 1743; 2019/01/05 23:49:43; 2019/01/06 01:08:31;="01:18:48";4728;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 1745; 2019/01/06 22:29:37; 2019/01/06 22:59:49;="00:30:12";1812;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;423,91;;
 1872; 2019/01/07 09:43:37; 2019/01/07 10:14:55;="00:31:18";1878;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;20,59;;
 1873; 2019/01/07 20:09:37; 2019/01/07 20:39:43;="00:30:06";1806;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;19,06;;
 1875; 2019/01/11 05:37:58; 2019/01/11 06:08:52;="00:30:54";1854;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;388,08;;
 1909; 2019/01/14 18:48:10; 2019/01/14 19:16:22;="00:28:12";1692;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;15,82;;
 1983; 2019/01/23 07:29:29; 2019/01/23 12:58:41;="05:29:12";19752;-1;Unknown error;Other;DEV_SC;606,34;GIAN_SOFI;
 1984; 2019/01/24 21:22:53; 2019/01/24 22:04:23;="00:41:30";2490;144;[144] - High windspeed;Wind_out_of_range;ENV;479,48;;
 1985; 2019/01/27 11:24:58; 2019/01/27 16:33:58;="05:09:00";18540;309;[309] - Pause over RCS;Other;LIM;2708,77;GIAN_SOFI;
 2090; 2019/01/30 07:15:08; 2019/01/30 10:25:44;="03:10:36";11436;-1;Unknown error;Other;DEV_SC;58,00;GIAN_SOFI;
 2175; 2019/02/04 19:01:16; 2019/02/04 19:22:40;="00:21:24";1284;144;[144] - High windspeed;Wind_out_of_range;ENV;422,27;;
 2176; 2019/02/06 10:15:43; 2019/02/06 11:37:43;="01:22:00";4920;144;[144] - High windspeed;Wind_out_of_range;ENV;1923,93;;
 2177; 2019/02/07 01:49:43; 2019/02/07 02:21:13;="00:31:30";1890;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;123,00;;
 2293; 2019/02/11 16:27:33; 2019/02/11 16:58:45;="00:31:12";1872;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;281,43;;
 2294; 2019/02/13 20:58:31; 2019/02/13 22:09:49;="01:11:18";4278;144;[144] - High windspeed;Wind_out_of_range;ENV;327,26;;
 2296; 2019/02/15 19:21:49; 2019/02/15 20:11:01;="00:49:12";2952;144;[144] - High windspeed;Wind_out_of_range;ENV;700,49;;
 2297; 2019/02/16 10:11:07; 2019/02/16 10:38:49;="00:27:42";1662;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;54,69;;
 2398; 2019/02/20 20:06:47; 2019/02/21 02:06:05;="05:59:18";21558;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 2399; 2019/02/21 07:19:17; 2019/02/21 14:50:41;="07:31:24";27084;-1;Unknown error;Other;DEV_SC;469,50;GIAN_SOFI;
 2400; 2019/02/22 07:20:23; 2019/02/22 12:04:59;="04:44:36";17076;-1;Unknown error;Other;DEV_SC;193,32;GIAN_SOFI;
 2401; 2019/02/23 12:23:29; 2019/02/23 12:28:29;="00:05:00";300;153;[153] - Max generator RPM;Generator;ENV;166,67;GIAN_SOFI;
 2402; 2019/02/23 16:40:23; 2019/02/23 17:44:30;="01:04:07";3847;144;[144] - High windspeed;Wind_out_of_range;ENV;483,39;;
 2403; 2019/02/23 18:08:12; 2019/02/23 21:24:48;="03:16:36";11796;144;[144] - High windspeed;Wind_out_of_range;ENV;160,04;;
 2404; 2019/02/23 23:54:06; 2019/02/24 01:42:42;="01:48:36";6516;144;[144] - High windspeed;Wind_out_of_range;ENV;3090,03;;
 2405; 2019/02/24 04:29:18; 2019/02/24 10:07:48;="05:38:30";20310;144;[144] - High windspeed;Wind_out_of_range;ENV;1926,70;;
 2554; 2019/02/25 19:25:33; 2019/02/25 20:19:27;="00:53:54";3234;144;[144] - High windspeed;Wind_out_of_range;ENV;315,03;;
 2555; 2019/02/27 23:41:43; 2019/02/28 00:12:13;="00:30:30";1830;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;26,98;;
 2603; 2019/03/12 00:30:37; 2019/03/12 00:46:19;="00:15:42";942;333;[333] - High cur, rotor inv, L;Rotor;DEV_UN;0,00;;
 2604; 2019/03/12 00:50:19; 2019/03/12 01:09:07;="00:18:48";1128;144;[144] - High windspeed;Wind_out_of_range;ENV;303,93;;
 2605; 2019/03/12 02:03:37; 2019/03/12 02:24:25;="00:20:48";1248;144;[144] - High windspeed;Wind_out_of_range;ENV;147,27;;
 2606; 2019/03/12 02:39:37; 2019/03/12 16:32:04;="13:52:27";49947;-1;Unknown error;Other;GRID;24488,04;GIAN_SOFI;
 2804; 2019/04/17 10:32:29; 2019/04/17 12:22:23;="01:49:54";6594;309;[309] - Pause over RCS;Other;ELE_SC;698,34;GIAN_SOFI;
 2860; 2019/04/28 09:16:29; 2019/04/28 19:16:29;="10:00:00";36000;309;[309] - Pause over RCS;Other;LIM;3619,10;GIAN_SOFI;
 2877; 2019/04/29 12:19:24; 2019/04/29 12:51:54;="00:32:30";1950;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;249,26;GIAN_SOFI;
 3015; 2019/05/15 10:19:54; 2019/05/15 15:25:19;="05:05:25";18325;311;[311] - Trip Q8 Feedback error K;Electrical;DEV_UN;2092,45;;
 3086; 2019/05/28 08:55:08; 2019/05/28 10:11:38;="01:16:30";4590;900;[900] - Pause through local keyboard;Other;DEV_SC;0,00;CAPU_GIOV;
 3105; 2019/05/29 13:28:08; 2019/05/29 15:28:08;="02:00:00";7200;-1;Unknown error;Other;DEV_SC;2143,70;GIAN_SOFI;
 3202; 2019/06/03 17:28:54; 2019/06/03 18:00:00;="00:31:06";1866;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;5,07;;
 3344; 2019/06/10 14:59:28; 2019/06/10 15:11:22;="00:11:54";714;-1;Unknown error;Other;DEV_UN;0,00;;
 3348; 2019/06/17 06:47:07; 2019/06/17 07:18:43;="00:31:36";1896;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;199,95;;
 3420; 2019/06/18 07:42:13; 2019/06/18 09:24:43;="01:42:30";6150;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3421; 2019/06/20 07:08:37; 2019/06/20 16:14:31;="09:05:54";32754;-1;Unknown error;Other;DEV_SC;776,52;GIAN_SOFI;
 3422; 2019/06/21 07:21:57; 2019/06/21 11:53:51;="04:31:54";16314;900;[900] - Pause through local keyboard;Other;ENV;0,00;;
 3448; 2019/06/26 11:14:25; 2019/06/26 14:57:55;="03:43:30";13410;-1;Unknown error;Other;DEV_SC;6026,72;GIAN_SOFI;
 3588; 2019/07/01 10:40:26; 2019/07/01 14:14:26;="03:34:00";12840;-1;Unknown error;Other;DEV_SC;87,12;GIAN_SOFI;
 3641; 2019/07/10 22:33:18; 2019/07/11 10:56:42;="12:23:24";44604;176;[176] - Error on all wind sensors;Other;DEV_UN;5226,90;;
 3675; 2019/07/15 22:46:11; 2019/07/16 00:04:35;="01:18:24";4704;919;[919] - High temp, Gen bear NDE;Temperature;DEV_UN;2606,50;;
 3676; 2019/07/20 21:04:30; 2019/07/20 21:47:36;="00:43:06";2586;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3696; 2019/07/24 14:57:12; 2019/07/24 15:17:18;="00:20:06";1206;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;397,81;;
 3697; 2019/07/25 02:45:42; 2019/07/25 03:44:12;="00:58:30";3510;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;24,83;;
 3698; 2019/07/28 04:28:12; 2019/07/28 04:57:06;="00:28:54";1734;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;305,58;;
 3732; 2019/08/04 09:00:43; 2019/08/04 09:32:01;="00:31:18";1878;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;74,12;;
 3807; 2019/08/22 07:10:19; 2019/08/22 15:47:31;="08:37:12";31032;-1;Unknown error;Other;DEV_SC;463,19;CAPU_GIOV;
 3808; 2019/08/23 07:35:25; 2019/08/23 08:05:19;="00:29:54";1794;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;14,10;;
 3809; 2019/08/23 11:04:07; 2019/08/23 11:43:19;="00:39:12";2352;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;0,00;;
 3810; 2019/08/23 16:56:58; 2019/08/23 17:28:16;="00:31:18";1878;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;147,89;;
 3811; 2019/08/25 16:49:52; 2019/08/25 16:57:16;="00:07:24";444;176;[176] - Error on all wind sensors;Other;ENV;0,00;CAPU_GIOV;
 3862; 2019/08/29 20:55:30; 2019/08/29 22:27:42;="01:32:12";5532;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3987; 2019/09/10 08:01:34; 2019/09/10 19:37:46;="11:36:12";41772;309;[309] - Pause over RCS;Other;ELE_SC;3161,85;CAPU_GIOV;
 3988; 2019/09/11 03:22:34; 2019/09/11 03:53:46;="00:31:12";1872;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;500,29;GIAN_SOFI;
 3989; 2019/09/13 02:08:24; 2019/09/13 02:39:06;="00:30:42";1842;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;65,85;GIAN_SOFI;
 3990; 2019/09/13 10:00:06; 2019/09/13 10:30:54;="00:30:48";1848;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;51,90;GIAN_SOFI;
 4071; 2019/09/20 17:04:23; 2019/09/20 17:36:05;="00:31:42";1902;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;134,37;GIAN_SOFI;
 4153; 2019/10/03 11:16:23; 2019/10/03 15:06:47;="03:50:24";13824;309;[309] - Pause over RCS;Other;DEV_SC;1225,01;GIAN_SOFI;
 4226; 2019/10/11 11:13:26; 2019/10/11 14:23:56;="03:10:30";11430;-1;Unknown error;Other;DEV_SC;64,64;GIAN_SOFI;
 4227; 2019/10/11 14:23:56; 2019/10/11 15:06:38;="00:42:42";2562;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 4275; 2019/10/24 15:55:41; 2019/10/24 16:27:17;="00:31:36";1896;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;31,93;;
 4276; 2019/10/26 09:37:06; 2019/10/26 10:07:54;="00:30:48";1848;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;409,88;;
 4351; 2019/11/11 13:37:12; 2019/11/11 15:28:30;="01:51:18";6678;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;39,25;;
 4352; 2019/11/14 07:27:36; 2019/11/14 13:20:18;="05:52:42";21162;-1;Unknown error;Other;DEV_SC;9,96;GIAN_SOFI;
 4425; 2019/11/25 17:37:17; 2019/11/25 19:14:29;="01:37:12";5832;315;[315] - ExEx low voltage L;Electrical;ELE_UN;1094,59;;
 4444; 2019/12/04 19:09:55; 2019/12/04 19:37:25;="00:27:30";1650;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;9,67;;
 4445; 2019/12/05 06:27:13; 2019/12/05 07:07:25;="00:40:12";2412;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;12,36;;
 4480; 2019/12/10 16:07:35; 2019/12/10 16:46:23;="00:38:48";2328;144;[144] - High windspeed;Wind_out_of_range;ENV;960,01;;
 4481; 2019/12/10 18:24:29; 2019/12/10 19:29:47;="01:05:18";3918;144;[144] - High windspeed;Wind_out_of_range;ENV;1659,48;;
 4482; 2019/12/10 21:02:59; 2019/12/10 21:28:41;="00:25:42";1542;144;[144] - High windspeed;Wind_out_of_range;ENV;622,82;;
 4597; 2019/12/27 21:15:06; 2019/12/27 21:43:12;="00:28:06";1686;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;14,40;;
 4598; 2019/12/28 13:01:06; 2019/12/28 16:24:36;="03:23:30";12210;430;[430] - Transm: osc,;Other;ENV;5549,55;GIAN_SOFI;
 4599; 2019/12/28 16:26:18; 2019/12/29 11:50:36;="19:24:18";69858;803;[803] - GenRpm error measurem,;Generator;DEV_UN;30756,31;;
 4600; 2019/12/29 23:18:48; 2019/12/29 23:46:30;="00:27:42";1662;144;[144] - High windspeed;Wind_out_of_range;ENV;883,38;;
 4752; 2020/01/01 06:31:48; 2020/01/01 07:02:00;="00:30:12";1812;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;424,18;;
 4813; 2020/01/07 14:11:48; 2020/01/07 14:41:54;="00:30:06";1806;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;174,03;;
 4819; 2020/01/10 23:39:24; 2020/01/11 00:24:00;="00:44:36";2676;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4856; 2020/01/19 11:57:30; 2020/01/19 17:10:42;="05:13:12";18792;352;[352] - Q7 breaker open;Electrical;DEV_UN;10407,85;GIAN_SOFI;
 4940; 2020/02/06 01:57:23; 2020/02/10 09:02:14;="103:04:51";371091;186;[186] - Thermoerror yawmotor F;Yaw_system;DEV_UN;38691,23;;
 5008; 2020/02/11 11:47:29; 2020/02/12 13:52:20;="26:04:51";93891;352;[352] - Q7 breaker open;Electrical;DEV_UN;7256,87;GIAN_SOFI;
 5009; 2020/02/12 20:40:51; 2020/02/13 01:10:03;="04:29:12";16152;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5020; 2020/02/20 04:33:59; 2020/02/20 05:05:11;="00:31:12";1872;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;70,10;;
 5051; 2020/02/27 07:17:30; 2020/02/27 09:27:42;="02:10:12";7812;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;9,67;;
 5052; 2020/02/27 11:18:48; 2020/02/27 12:45:18;="01:26:30";5190;309;[309] - Pause over RCS;Other;ELE_UN;54,62;GIAN_SOFI;
 5155; 2020/03/16 09:19:46; 2020/03/16 09:53:04;="00:33:18";1998;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;46,74;;
 5156; 2020/03/17 20:10:30; 2020/03/17 20:40:12;="00:29:42";1782;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;35,00;;
 5157; 2020/03/21 09:47:12; 2020/03/21 19:53:30;="10:06:18";36378;309;[309] - Pause over RCS;Other;LIM;1367,22;GIAN_SOFI;
 5158; 2020/03/21 20:04:06; 2020/03/21 20:16:18;="00:12:12";732;309;[309] - Pause over RCS;Other;LIM;43,74;GIAN_SOFI;
 5289; 2020/03/24 02:22:18; 2020/03/24 02:52:24;="00:30:06";1806;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;193,24;;
 5290; 2020/03/26 00:07:03; 2020/03/26 06:03:39;="05:56:36";21396;144;[144] - High windspeed;Wind_out_of_range;ENV;1553,33;;
 5291; 2020/03/26 10:02:45; 2020/03/26 11:06:09;="01:03:24";3804;144;[144] - High windspeed;Wind_out_of_range;ENV;1538,38;;
 5292; 2020/03/26 11:35:39; 2020/03/26 15:21:09;="03:45:30";13530;144;[144] - High windspeed;Wind_out_of_range;ENV;2705,05;;
 5293; 2020/03/26 17:25:21; 2020/03/26 18:38:03;="01:12:42";4362;144;[144] - High windspeed;Wind_out_of_range;ENV;935,04;;
 5294; 2020/03/26 19:13:33; 2020/03/26 19:47:27;="00:33:54";2034;144;[144] - High windspeed;Wind_out_of_range;ENV;1130,00;;
 5296; 2020/03/28 07:13:51; 2020/03/28 07:44:15;="00:30:24";1824;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;44,55;;
 5410; 2020/04/03 06:21:18; 2020/04/03 06:52:36;="00:31:18";1878;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;30,26;;
 5478; 2020/04/09 20:32:05; 2020/04/09 21:26:35;="00:54:30";3270;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5479; 2020/04/11 11:31:35; 2020/04/11 18:18:24;="06:46:49";24409;309;[309] - Pause over RCS;Other;LIM;3967,11;GIAN_SOFI;
 5480; 2020/04/12 09:19:18; 2020/04/12 17:43:00;="08:23:42";30222;309;[309] - Pause over RCS;Other;LIM;1282,40;GIAN_SOFI;
 5656; 2020/05/01 08:46:11; 2020/05/01 16:49:47;="08:03:36";29016;309;[309] - Pause over RCS;Other;LIM;3222,99;GIAN_SOFI;
 5699; 2020/05/05 07:42:06; 2020/05/05 10:00:48;="02:18:42";8322;-1;Unknown error;Other;DEV_SC;98,00;GIAN_SOFI;
 5739; 2020/05/17 02:19:20; 2020/05/17 02:52:38;="00:33:18";1998;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;37,64;;
 5740; 2020/05/17 10:03:44; 2020/05/17 15:05:50;="05:02:06";18126;309;[309] - Pause over RCS;Other;LIM;3100,36;GIAN_SOFI;
 5801; 2020/05/21 11:45:41; 2020/05/21 19:33:17;="07:47:36";28056;186;[186] - Thermoerror yawmotor F;Yaw_system;DEV_UN;12309,44;;
 5802; 2020/05/24 10:26:53; 2020/05/24 18:01:59;="07:35:06";27306;309;[309] - Pause over RCS;Other;LIM;3586,91;GIAN_SOFI;
 5848; 2020/05/30 04:56:45; 2020/05/30 08:05:21;="03:08:36";11316;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5872; 2020/06/01 20:25:09; 2020/06/01 20:57:33;="00:32:24";1944;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;42,77;;
 5873; 2020/06/04 09:40:36; 2020/06/04 15:28:36;="05:48:00";20880;-1;Unknown error;Other;DEV_SC;1796,29;GIAN_SOFI;
 5875; 2020/06/05 06:07:12; 2020/06/05 07:26:00;="01:18:48";4728;100;[100] - Too many auto-restarts;Other;DEV_UN;1722,24;;
 5983; 2020/06/17 07:31:08; 2020/06/17 15:16:44;="07:45:36";27936;-1;Unknown error;Other;DEV_SC;591,92;GIAN_SOFI;
 5984; 2020/06/18 13:25:32; 2020/06/18 14:45:14;="01:19:42";4782;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;894,46;;
 6052; 2020/06/28 07:08:23; 2020/06/28 08:57:29;="01:49:06";6546;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6110; 2020/07/07 11:06:19; 2020/07/07 11:28:37;="00:22:18";1338;919;[919] - High temp, Gen bear NDE;Temperature;DEV_UN;743,18;;
 6111; 2020/07/07 12:56:49; 2020/07/07 14:41:07;="01:44:18";6258;919;[919] - High temp, Gen bear NDE;Temperature;DEV_UN;3372,90;;
 6184; 2020/07/15 11:30:30; 2020/07/15 15:18:42;="03:48:12";13692;-1;Unknown error;Other;DEV_SC;983,84;FEDE_CALI;
 6273; 2020/07/22 15:12:26; 2020/07/22 15:43:08;="00:30:42";1842;-1;Unknown error;Other;FMJ;95,08;GASP_STEF;
 6274; 2020/07/24 07:25:14; 2020/07/24 14:12:09;="06:46:55";24415;-1;Unknown error;Other;DEV_SC;1593,81;GASP_STEF;
 6324; 2020/07/27 12:50:53; 2020/07/27 15:26:17;="02:35:24";9324;-1;Unknown error;Other;DEV_SC;704,99;GASP_STEF;
 6373; 2020/08/06 03:58:09; 2020/08/06 04:29:33;="00:31:24";1884;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;4,59;;
 6380; 2020/08/10 08:02:45; 2020/08/10 09:50:33;="01:47:48";6468;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;7,01;;
 6500; 2020/08/30 16:09:57; 2020/08/30 16:20:21;="00:10:24";624;148;[148] - High temperature Gen;Temperature;DEV_UN;343,63;;
 6554; 2020/09/01 07:53:31; 2020/09/01 17:44:07;="09:50:36";35436;309;[309] - Pause over RCS;Other;ELE_SC;230,18;MARC_NARD;
 6555; 2020/09/01 23:01:31; 2020/09/02 03:00:58;="03:59:27";14367;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6622; 2020/09/13 00:09:33; 2020/09/13 00:42:15;="00:32:42";1962;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;1,11;;
 6831; 2020/10/12 07:44:19; 2020/10/12 08:23:25;="00:39:06";2346;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6854; 2020/10/14 07:54:18; 2020/10/14 15:09:18;="07:15:00";26100;-1;Unknown error;Other;DEV_SC;2537,62;GIAN_SOFI;
 6877; 2020/10/16 07:41:42; 2020/10/16 15:01:24;="07:19:42";26382;-1;Unknown error;Other;DEV_SC;1184,24;GIAN_SOFI;
 6919; 2020/10/19 07:30:45; 2020/10/19 15:04:39;="07:33:54";27234;-1;Unknown error;Other;DEV_SC;19,33;GIAN_SOFI;
 6920; 2020/10/20 07:37:57; 2020/10/20 14:59:57;="07:22:00";26520;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 6921; 2020/10/21 07:30:51; 2020/10/21 14:20:03;="06:49:12";24552;-1;Unknown error;Other;DEV_SC;156,05;GIAN_SOFI;
 7170; 2020/11/18 11:57:13; 2020/11/18 12:28:43;="00:31:30";1890;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;65,00;;
 7171; 2020/11/20 14:41:14; 2020/11/20 16:28:20;="01:47:06";6426;144;[144] - High windspeed;Wind_out_of_range;ENV;1236,67;;
 7172; 2020/11/20 23:05:56; 2020/11/21 00:38:20;="01:32:24";5544;144;[144] - High windspeed;Wind_out_of_range;ENV;2277,81;;
 7173; 2020/11/21 02:35:20; 2020/11/21 03:23:02;="00:47:42";2862;144;[144] - High windspeed;Wind_out_of_range;ENV;1590,00;;
 7174; 2020/11/21 07:45:56; 2020/11/21 07:53:44;="00:07:48";468;144;[144] - High windspeed;Wind_out_of_range;ENV;259,99;;
 7175; 2020/11/21 17:50:08; 2020/11/21 18:10:14;="00:20:06";1206;144;[144] - High windspeed;Wind_out_of_range;ENV;341,16;;
 7176; 2020/11/21 21:55:44; 2020/11/21 22:22:26;="00:26:42";1602;144;[144] - High windspeed;Wind_out_of_range;ENV;414,48;;
 7178; 2020/11/22 03:42:32; 2020/11/22 03:51:02;="00:08:30";510;144;[144] - High windspeed;Wind_out_of_range;ENV;283,33;;
 7343; 2020/11/30 04:00:25; 2020/11/30 04:31:01;="00:30:36";1836;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;39,20;;
 7637; 2020/11/30 07:42:25; 2020/12/01 13:59:56;="30:17:31";109051;-1;Unknown error;Other;DEV_SC;2209,77;CAPU_GIOV;
 7373; 2020/12/03 07:27:00; 2020/12/03 15:12:48;="07:45:48";27948;-1;Unknown error;Other;DEV_SC;0,00;CAPU_GIOV;
 7490; 2020/12/26 19:02:40; 2020/12/26 19:40:22;="00:37:42";2262;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;129,22;;
 7582; 2021/01/10 19:12:12; 2021/01/10 19:45:30;="00:33:18";1998;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;820,79;;
 7688; 2021/02/13 16:02:23; 2021/02/15 11:16:23;="43:14:00";155640;159;[159] - Ext, RPM guard;Other;FMJ;81338,58;GASP_STEF;
 7855; 2021/02/28 11:48:32; 2021/02/28 16:16:20;="04:27:48";16068;309;[309] - Pause over RCS;Other;LIM;7259,04;MARC_NARD;
 A6;;;="594:37:49";2140669;;;;;377751,29;;
 8; 2018/07/03 17:21:34; 2018/07/04 12:03:03;="18:41:29";67289;-1;Unknown error;Other;ERR;198,65;;
 48; 2018/07/06 15:51:08; 2018/07/06 17:34:17;="01:43:09";6189;-1;Unknown error;Other;ERR;32,93;;
 75; 2018/07/10 01:43:18; 2018/07/10 02:13:36;="00:30:18";1818;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;24,83;CAPU_GIOV;
 92; 2018/07/16 11:48:22; 2018/07/16 13:50:46;="02:02:24";7344;-1;Unknown error;Other;DEV_UN;10,49;GIAN_SOFI;
 93; 2018/07/17 05:47:28; 2018/07/17 06:14:34;="00:27:06";1626;176;[176] - Error on all wind sensors;Other;DEV_UN;6,86;GIAN_SOFI;
 94; 2018/07/17 07:04:40; 2018/07/17 14:10:16;="07:05:36";25536;-1;Unknown error;Other;DEV_UN;1,24;GIAN_SOFI;
 142; 2018/07/24 04:20:16; 2018/07/24 04:50:16;="00:30:00";1800;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;267,22;CAPU_GIOV;
 310; 2018/08/17 12:51:32; 2018/08/17 13:22:38;="00:31:06";1866;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;17,85;MITO_MICH;
 344; 2018/08/20 13:23:24; 2018/08/20 14:45:24;="01:22:00";4920;315;[315] - ExEx low voltage L;Electrical;GRID;287,96;;
 368; 2018/08/21 09:34:12; 2018/08/21 10:28:24;="00:54:12";3252;-1;Unknown error;Other;DEV_O;0,00;GIAN_SOFI;
 369; 2018/08/21 11:14:06; 2018/08/21 11:44:12;="00:30:06";1806;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;35,47;;
 415; 2018/08/29 21:15:17; 2018/08/29 21:44:41;="00:29:24";1764;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 491; 2018/09/10 17:52:49; 2018/09/10 18:51:37;="00:58:48";3528;176;[176] - Error on all wind sensors;Other;DEV_UN;20,63;;
 560; 2018/09/15 16:54:34; 2018/09/15 17:22:28;="00:27:54";1674;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;5,25;;
 596; 2018/09/17 17:14:40; 2018/09/17 17:43:28;="00:28:48";1728;315;[315] - ExEx low voltage L;Electrical;GRID;13,77;;
 597; 2018/09/17 18:59:58; 2018/09/17 19:38:34;="00:38:36";2316;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 633; 2018/09/21 07:36:25; 2018/09/21 14:39:37;="07:03:12";25392;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 634; 2018/09/21 14:39:37; 2018/09/21 15:39:31;="00:59:54";3594;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 637; 2018/09/24 07:17:07; 2018/09/24 14:43:49;="07:26:42";26802;-1;Unknown error;Other;DEV_SC;13,31;GIAN_SOFI;
 691; 2018/09/25 13:08:31; 2018/09/25 13:39:07;="00:30:36";1836;891;[891] - Yaw prot,;Yaw_system;DEV_UN;1019,86;GIAN_SOFI;
 692; 2018/09/26 00:55:25; 2018/09/26 01:17:49;="00:22:24";1344;891;[891] - Yaw prot,;Yaw_system;DEV_UN;641,18;GIAN_SOFI;
 693; 2018/09/26 02:06:07; 2018/09/26 06:02:37;="03:56:30";14190;892;[892] - Yaw gear protection stop;Yaw_system;DEV_UN;7610,53;GIAN_SOFI;
 694; 2018/09/26 06:03:43; 2018/09/26 06:33:49;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;DEV_UN;954,99;GIAN_SOFI;
 789; 2018/10/01 07:34:31; 2018/10/01 12:18:56;="04:44:25";17065;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 816; 2018/10/06 06:01:50; 2018/10/06 06:31:02;="00:29:12";1752;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 838; 2018/10/09 07:50:44; 2018/10/09 17:35:08;="09:44:24";35064;309;[309] - Pause over RCS;Electrical;ELE_SC;0,00;GIAN_SOFI;
 839; 2018/10/10 08:11:26; 2018/10/10 15:45:50;="07:34:24";27264;309;[309] - Pause over RCS;Electrical;ELE_SC;5,64;GIAN_SOFI;
 898; 2018/10/11 07:53:14; 2018/10/11 16:18:20;="08:25:06";30306;309;[309] - Pause over RCS;Other;ELE_SC;0,00;GIAN_SOFI;
 899; 2018/10/12 08:17:44; 2018/10/12 11:03:56;="02:46:12";9972;309;[309] - Pause over RCS;Electrical;GRID;371,48;GIAN_SOFI;
 1034; 2018/10/22 12:07:17; 2018/10/22 12:26:23;="00:19:06";1146;891;[891] - Yaw prot,;Yaw_system;ENV;636,67;;
 1035; 2018/10/23 06:23:35; 2018/10/23 07:13:11;="00:49:36";2976;892;[892] - Yaw gear protection stop;Yaw_system;ENV;1446,18;;
 1036; 2018/10/29 09:03:34; 2018/10/29 09:21:42;="00:18:08";1088;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;38,69;;
 1150; 2018/10/29 16:41:28; 2018/10/29 16:48:28;="00:07:00";420;891;[891] - Yaw prot,;Yaw_system;ENV;233,33;;
 1180; 2018/11/03 08:05:52; 2018/11/03 08:36:34;="00:30:42";1842;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;716,15;;
 1299; 2018/11/06 08:32:41; 2018/11/06 14:46:35;="06:13:54";22434;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 1346; 2018/11/20 07:40:51; 2018/11/20 13:31:45;="05:50:54";21054;900;[900] - Pause through local keyboard;Other;ENV;43,93;;
 1412; 2018/12/04 14:10:12; 2018/12/04 14:37:18;="00:27:06";1626;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 1497; 2018/12/17 09:08:18; 2018/12/17 09:39:18;="00:31:00";1860;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 1576; 2018/12/17 20:16:54; 2018/12/17 20:43:48;="00:26:54";1614;891;[891] - Yaw prot,;Yaw_system;ENV;896,67;;
 1577; 2018/12/19 00:44:00; 2018/12/19 01:55:54;="01:11:54";4314;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 1609; 2018/12/24 23:19:38; 2018/12/24 23:49:50;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1006,67;;
 1610; 2018/12/25 05:46:50; 2018/12/25 06:00:02;="00:13:12";792;891;[891] - Yaw prot,;Yaw_system;ENV;440,01;;
 1611; 2018/12/27 11:09:56; 2018/12/27 14:55:38;="03:45:42";13542;-1;Unknown error;Other;DEV_SC;0,00;CAPU_GIOV;
 1612; 2018/12/27 14:55:38; 2018/12/27 20:12:08;="05:16:30";18990;-1;Unknown error;Other;DEV_SC;0,00;CAPU_GIOV;
 1747; 2019/01/01 10:18:40; 2019/01/01 10:48:58;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;1006,81;;
 1748; 2019/01/02 15:41:54; 2019/01/02 16:09:00;="00:27:06";1626;891;[891] - Yaw prot,;Yaw_system;ENV;903,34;;
 1749; 2019/01/02 21:51:42; 2019/01/02 21:57:24;="00:05:42";342;892;[892] - Yaw gear protection stop;Yaw_system;ENV;190,00;;
 1750; 2019/01/03 00:40:48; 2019/01/03 00:49:18;="00:08:30";510;891;[891] - Yaw prot,;Yaw_system;ENV;283,33;;
 1751; 2019/01/03 17:31:24; 2019/01/03 19:16:30;="01:45:06";6306;892;[892] - Yaw gear protection stop;Yaw_system;ENV;3497,88;;
 1876; 2019/01/07 09:57:31; 2019/01/07 10:29:19;="00:31:48";1908;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 1877; 2019/01/07 19:48:55; 2019/01/07 20:18:25;="00:29:30";1770;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 1879; 2019/01/11 01:23:34; 2019/01/11 01:52:28;="00:28:54";1734;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;185,43;;
 1910; 2019/01/14 17:19:58; 2019/01/14 17:50:04;="00:30:06";1806;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;123,52;;
 1911; 2019/01/18 08:40:20; 2019/01/18 10:19:14;="01:38:54";5934;-1;Unknown error;Other;DEV_SC;252,21;GIAN_SOFI;
 1987; 2019/01/24 19:41:17; 2019/01/24 20:12:11;="00:30:54";1854;891;[891] - Yaw prot,;Yaw_system;ENV;1030,01;;
 1988; 2019/01/26 11:17:20; 2019/01/26 11:46:14;="00:28:54";1734;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;19,33;;
 1989; 2019/01/27 11:25:16; 2019/01/27 16:33:28;="05:08:12";18492;309;[309] - Pause over RCS;Other;LIM;2831,92;GIAN_SOFI;
 2091; 2019/01/29 11:55:56; 2019/01/29 12:48:44;="00:52:48";3168;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 2092; 2019/01/30 10:30:08; 2019/01/30 14:51:14;="04:21:06";15666;-1;Unknown error;Other;DEV_SC;205,53;GIAN_SOFI;
 2093; 2019/01/30 14:56:14; 2019/01/30 15:06:02;="00:09:48";588;87;[87] - Pitch dev, min;Pitch_system;DEV_UN;0,00;;
 2178; 2019/02/04 18:05:10; 2019/02/04 18:35:04;="00:29:54";1794;891;[891] - Yaw prot,;Yaw_system;ENV;996,67;;
 2179; 2019/02/06 05:52:25; 2019/02/06 06:37:37;="00:45:12";2712;891;[891] - Yaw prot,;Yaw_system;ENV;1501,16;;
 2180; 2019/02/06 07:01:37; 2019/02/06 07:32:01;="00:30:24";1824;891;[891] - Yaw prot,;Yaw_system;ENV;1013,18;;
 2181; 2019/02/06 07:35:37; 2019/02/06 08:41:31;="01:05:54";3954;892;[892] - Yaw gear protection stop;Yaw_system;ENV;2196,67;;
 2182; 2019/02/06 08:43:25; 2019/02/06 08:49:43;="00:06:18";378;891;[891] - Yaw prot,;Yaw_system;ENV;-;;
 2183; 2019/02/06 09:53:01; 2019/02/06 10:26:13;="00:33:12";1992;892;[892] - Yaw gear protection stop;Yaw_system;ENV;1106,67;;
 2184; 2019/02/06 10:35:19; 2019/02/06 10:52:01;="00:16:42";1002;891;[891] - Yaw prot,;Yaw_system;ENV;556,65;;
 2185; 2019/02/06 11:11:37; 2019/02/06 11:41:49;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1006,66;;
 2186; 2019/02/06 12:03:25; 2019/02/06 12:18:07;="00:14:42";882;892;[892] - Yaw gear protection stop;Yaw_system;ENV;489,99;;
 2187; 2019/02/06 12:51:43; 2019/02/06 13:22:07;="00:30:24";1824;891;[891] - Yaw prot,;Yaw_system;ENV;938,48;;
 2188; 2019/02/07 00:14:13; 2019/02/07 00:52:31;="00:38:18";2298;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;38,79;;
 2189; 2019/02/08 09:59:02; 2019/02/08 10:27:50;="00:28:48";1728;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;7,57;;
 2298; 2019/02/13 10:46:43; 2019/02/13 11:07:37;="00:20:54";1254;891;[891] - Yaw prot,;Yaw_system;ENV;696,67;;
 2299; 2019/02/13 21:39:43; 2019/02/13 22:34:37;="00:54:54";3294;144;[144] - High windspeed;Wind_out_of_range;ENV;1820,59;;
 2300; 2019/02/14 05:10:43; 2019/02/14 05:38:55;="00:28:12";1692;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;64,22;;
 2302; 2019/02/15 19:21:07; 2019/02/15 20:12:43;="00:51:36";3096;144;[144] - High windspeed;Wind_out_of_range;ENV;423,11;;
 2303; 2019/02/16 02:23:31; 2019/02/16 02:51:37;="00:28:06";1686;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;29,62;;
 2406; 2019/02/23 06:42:35; 2019/02/23 07:13:05;="00:30:30";1830;891;[891] - Yaw prot,;Yaw_system;ENV;1016,51;GIAN_SOFI;
 2407; 2019/02/23 09:23:41; 2019/02/23 10:00:17;="00:36:36";2196;891;[891] - Yaw prot,;Yaw_system;ENV;1218,34;GIAN_SOFI;
 2408; 2019/02/23 10:12:17; 2019/02/23 10:59:35;="00:47:18";2838;892;[892] - Yaw gear protection stop;Yaw_system;ENV;1573,47;GIAN_SOFI;
 2409; 2019/02/23 11:11:29; 2019/02/23 11:41:41;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1006,52;GIAN_SOFI;
 2410; 2019/02/23 11:56:41; 2019/02/23 12:54:53;="00:58:12";3492;891;[891] - Yaw prot,;Yaw_system;ENV;1938,59;GIAN_SOFI;
 2411; 2019/02/23 13:31:29; 2019/02/24 20:30:27;="30:58:58";111538;892;[892] - Yaw gear protection stop;Yaw_system;ENV;51656,35;GIAN_SOFI;
 2556; 2019/02/25 14:51:03; 2019/02/25 15:21:27;="00:30:24";1824;891;[891] - Yaw prot,;Yaw_system;ENV;890,77;;
 2557; 2019/02/25 19:26:03; 2019/02/25 20:19:27;="00:53:24";3204;144;[144] - High windspeed;Wind_out_of_range;ENV;780,00;;
 2558; 2019/02/25 20:22:51; 2019/02/25 20:56:57;="00:34:06";2046;891;[891] - Yaw prot,;Yaw_system;ENV;1132,97;;
 2559; 2019/02/26 00:35:09; 2019/02/26 02:29:33;="01:54:24";6864;892;[892] - Yaw gear protection stop;Yaw_system;ENV;3811,20;;
 2560; 2019/02/26 20:35:45; 2019/02/26 21:08:21;="00:32:36";1956;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;13,77;;
 2590; 2019/03/11 07:23:48; 2019/03/11 14:52:54;="07:29:06";26946;-1;Unknown error;Other;GRID;319,97;GIAN_SOFI;
 2607; 2019/03/12 00:34:49; 2019/03/12 01:09:55;="00:35:06";2106;144;[144] - High windspeed;Wind_out_of_range;ENV;663,93;;
 2608; 2019/03/12 01:20:13; 2019/03/12 01:52:01;="00:31:48";1908;891;[891] - Yaw prot,;Yaw_system;ENV;1059,99;;
 2609; 2019/03/12 02:39:07; 2019/03/12 16:27:52;="13:48:45";49725;315;[315] - ExEx low voltage L;Electrical;GRID;22912,34;;
 2647; 2019/03/12 22:02:04; 2019/03/12 23:16:40;="01:14:36";4476;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 2676; 2019/03/14 08:00:58; 2019/03/14 10:38:34;="02:37:36";9456;-1;Unknown error;Other;DEV_SC;721,09;GIAN_SOFI;
 2679; 2019/03/15 10:03:22; 2019/03/15 11:42:16;="01:38:54";5934;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 2730; 2019/03/30 09:09:12; 2019/03/30 09:39:12;="00:30:00";1800;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 2747; 2019/04/03 07:42:49; 2019/04/03 12:01:31;="04:18:42";15522;-1;Unknown error;Other;DEV_SC;309,16;GIAN_SOFI;
 2752; 2019/04/05 20:19:31; 2019/04/05 22:46:25;="02:26:54";8814;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 2788; 2019/04/12 11:18:34; 2019/04/12 12:36:22;="01:17:48";4668;-1;Unknown error;Other;DEV_SC;389,84;GIAN_SOFI;
 2805; 2019/04/17 10:32:23; 2019/04/17 12:22:35;="01:50:12";6612;309;[309] - Pause over RCS;Other;ELE_SC;580,60;GIAN_SOFI;
 2861; 2019/04/28 09:16:53; 2019/04/28 19:16:29;="09:59:36";35976;309;[309] - Pause over RCS;Other;LIM;3778,44;GIAN_SOFI;
 3087; 2019/05/27 10:23:00; 2019/05/27 11:04:18;="00:41:18";2478;900;[900] - Pause through local keyboard;Other;DEV_SC;288,04;CAPU_GIOV;
 3190; 2019/05/30 10:40:44; 2019/05/30 12:37:44;="01:57:00";7020;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 3160; 2019/06/02 05:09:30; 2019/06/02 05:40:36;="00:31:06";1866;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;81,42;;
 3351; 2019/06/14 07:25:23; 2019/06/14 14:28:35;="07:03:12";25392;-1;Unknown error;Other;DEV_SC;9,67;GIAN_SOFI;
 3450; 2019/06/26 08:54:55; 2019/06/26 13:25:25;="04:30:30";16230;-1;Unknown error;Other;DEV_SC;4914,66;GIAN_SOFI;
 3452; 2019/06/27 07:16:49; 2019/06/27 16:11:07;="08:54:18";32058;900;[900] - Pause through local keyboard;Other;ENV;5263,47;;
 3476; 2019/06/28 07:14:14; 2019/06/28 10:06:26;="02:52:12";10332;900;[900] - Pause through local keyboard;Other;DEV_SC;533,97;GIAN_SOFI;
 3642; 2019/07/13 19:42:59; 2019/07/13 20:15:05;="00:32:06";1926;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3677; 2019/07/19 17:49:42; 2019/07/19 18:17:36;="00:27:54";1674;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3699; 2019/07/25 11:31:24; 2019/07/25 12:24:06;="00:52:42";3162;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;179,30;;
 3700; 2019/07/25 21:25:42; 2019/07/25 22:32:00;="01:06:18";3978;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3812; 2019/08/25 16:45:58; 2019/08/25 17:02:58;="00:17:00";1020;176;[176] - Error on all wind sensors;Other;ENV;0,00;CAPU_GIOV;
 3863; 2019/08/28 23:08:16; 2019/08/28 23:36:04;="00:27:48";1668;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;51,24;;
 3866; 2019/08/30 09:19:12; 2019/08/30 09:48:54;="00:29:42";1782;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3991; 2019/09/10 08:01:34; 2019/09/10 20:08:04;="12:06:30";43590;309;[309] - Pause over RCS;Other;ELE_SC;2935,28;CAPU_GIOV;
 3992; 2019/09/15 08:22:54; 2019/09/15 08:57:36;="00:34:42";2082;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;17,63;GIAN_SOFI;
 4154; 2019/10/03 11:16:23; 2019/10/03 15:23:05;="04:06:42";14802;309;[309] - Pause over RCS;Other;DEV_SC;1300,48;GIAN_SOFI;
 4228; 2019/10/08 11:40:55; 2019/10/08 15:00:55;="03:20:00";12000;-1;Unknown error;Other;DEV_SC;782,06;GIAN_SOFI;
 4277; 2019/10/24 15:40:11; 2019/10/24 16:09:59;="00:29:48";1788;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;70,15;;
 4278; 2019/10/25 03:33:47; 2019/10/25 03:39:47;="00:06:00";360;79;[79] - Max Yaw error;Yaw_system;ENV;193,88;;
 4279; 2019/10/25 08:07:29; 2019/10/25 09:08:53;="01:01:24";3684;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;21,28;;
 4280; 2019/10/26 09:20:48; 2019/10/26 09:49:06;="00:28:18";1698;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;155,65;;
 4407; 2019/11/19 07:31:41; 2019/11/19 12:02:05;="04:30:24";16224;-1;Unknown error;Other;DEV_SC;198,54;CAPU_GIOV;
 4408; 2019/11/24 05:27:59; 2019/11/24 05:57:17;="00:29:18";1758;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;37,42;;
 4426; 2019/11/25 17:37:11; 2019/11/25 19:31:35;="01:54:24";6864;315;[315] - ExEx low voltage L;Electrical;ELE_UN;893,53;;
 4483; 2019/12/10 17:11:53; 2019/12/10 17:42:23;="00:30:30";1830;891;[891] - Yaw prot,;Yaw_system;ENV;1016,67;;
 4484; 2019/12/10 17:48:47; 2019/12/10 18:18:47;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;1000,00;;
 4485; 2019/12/10 18:27:17; 2019/12/10 19:22:11;="00:54:54";3294;892;[892] - Yaw gear protection stop;Yaw_system;ENV;1830,00;;
 4486; 2019/12/10 20:25:41; 2019/12/10 20:35:29;="00:09:48";588;144;[144] - High windspeed;Wind_out_of_range;ENV;326,66;;
 4487; 2019/12/10 21:03:05; 2019/12/10 21:10:29;="00:07:24";444;144;[144] - High windspeed;Wind_out_of_range;ENV;246,66;;
 4488; 2019/12/10 21:51:17; 2019/12/10 22:21:29;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1006,67;;
 4489; 2019/12/10 23:34:35; 2019/12/11 00:04:59;="00:30:24";1824;891;[891] - Yaw prot,;Yaw_system;ENV;1013,35;;
 4490; 2019/12/11 00:06:11; 2019/12/11 04:47:59;="04:41:48";16908;892;[892] - Yaw gear protection stop;Yaw_system;ENV;8352,74;;
 4491; 2019/12/14 01:56:05; 2019/12/14 02:01:35;="00:05:30";330;79;[79] - Max Yaw error;Yaw_system;ENV;115,48;;
 4602; 2019/12/27 21:14:36; 2019/12/27 22:07:18;="00:52:42";3162;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;9,67;;
 4603; 2019/12/28 20:44:48; 2019/12/28 22:21:30;="01:36:42";5802;144;[144] - High windspeed;Wind_out_of_range;ENV;2050,04;;
 4604; 2019/12/28 22:29:06; 2019/12/28 22:38:00;="00:08:54";534;892;[892] - Yaw gear protection stop;Yaw_system;ENV;296,68;;
 4605; 2019/12/28 23:11:06; 2019/12/29 00:04:30;="00:53:24";3204;144;[144] - High windspeed;Wind_out_of_range;ENV;1779,99;;
 4711; 2019/12/30 12:14:50; 2019/12/30 12:53:42;="00:38:52";2332;891;[891] - Yaw prot,;Yaw_system;ENV;962,23;;
 4712; 2019/12/30 16:17:54; 2019/12/30 16:48:24;="00:30:30";1830;891;[891] - Yaw prot,;Yaw_system;ENV;1015,86;;
 4713; 2019/12/30 22:21:42; 2019/12/30 23:04:24;="00:42:42";2562;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4753; 2020/01/05 23:22:36; 2020/01/05 23:47:06;="00:24:30";1470;891;[891] - Yaw prot,;Yaw_system;ENV;816,52;;
 4754; 2020/01/06 00:49:18; 2020/01/06 01:19:30;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;994,55;;
 4755; 2020/01/06 02:18:18; 2020/01/06 07:48:18;="05:30:00";19800;892;[892] - Yaw gear protection stop;Yaw_system;ENV;10960,73;;
 4756; 2020/01/06 09:07:42; 2020/01/06 09:30:30;="00:22:48";1368;891;[891] - Yaw prot,;Yaw_system;ENV;758,39;;
 4820; 2020/01/08 11:58:12; 2020/01/08 12:27:30;="00:29:18";1758;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;16,92;;
 4821; 2020/01/11 09:25:06; 2020/01/11 09:53:36;="00:28:30";1710;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;319,20;;
 4851; 2020/01/16 10:58:29; 2020/01/16 11:26:59;="00:28:30";1710;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;6,75;;
 4880; 2020/01/29 19:34:18; 2020/01/29 20:10:54;="00:36:36";2196;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4941; 2020/02/06 02:33:47; 2020/02/06 02:57:35;="00:23:48";1428;144;[144] - High windspeed;Wind_out_of_range;ENV;252,82;;
 4942; 2020/02/06 11:56:05; 2020/02/06 12:03:11;="00:07:06";426;891;[891] - Yaw prot,;Yaw_system;ENV;236,62;;
 4943; 2020/02/06 13:08:47; 2020/02/06 16:20:23;="03:11:36";11496;891;[891] - Yaw prot,;Yaw_system;ENV;6272,82;;
 5010; 2020/02/15 02:48:04; 2020/02/15 03:22:58;="00:34:54";2094;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;73,17;;
 5021; 2020/02/20 04:35:53; 2020/02/20 05:05:11;="00:29:18";1758;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;59,04;;
 5053; 2020/02/27 02:32:42; 2020/02/27 03:02:00;="00:29:18";1758;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;16,72;;
 5054; 2020/02/27 11:18:48; 2020/02/27 13:24:36;="02:05:48";7548;309;[309] - Pause over RCS;Other;ELE_UN;168,42;GIAN_SOFI;
 5113; 2020/03/10 07:41:39; 2020/03/10 09:43:57;="02:02:18";7338;-1;Unknown error;Other;DEV_O;1301,29;GIAN_SOFI;
 5159; 2020/03/16 09:14:28; 2020/03/16 10:05:34;="00:51:06";3066;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;13,83;;
 5160; 2020/03/17 20:19:00; 2020/03/17 20:48:00;="00:29:00";1740;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;17,40;;
 5161; 2020/03/19 06:57:48; 2020/03/19 07:26:30;="00:28:42";1722;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;50,64;;
 5162; 2020/03/21 09:47:30; 2020/03/21 19:53:48;="10:06:18";36378;309;[309] - Pause over RCS;Other;LIM;1019,51;GIAN_SOFI;
 5163; 2020/03/21 20:04:12; 2020/03/21 20:15:24;="00:11:12";672;309;[309] - Pause over RCS;Other;LIM;19,02;GIAN_SOFI;
 5299; 2020/03/25 23:54:09; 2020/03/26 00:02:15;="00:08:06";486;144;[144] - High windspeed;Wind_out_of_range;ENV;270,00;;
 5300; 2020/03/26 01:25:57; 2020/03/26 01:42:33;="00:16:36";996;144;[144] - High windspeed;Wind_out_of_range;ENV;418,37;;
 5301; 2020/03/26 02:02:57; 2020/03/26 04:07:21;="02:04:24";7464;144;[144] - High windspeed;Wind_out_of_range;ENV;3146,67;;
 5302; 2020/03/26 04:15:15; 2020/03/26 09:07:51;="04:52:36";17556;144;[144] - High windspeed;Wind_out_of_range;ENV;9419,83;;
 5303; 2020/03/26 10:41:03; 2020/03/26 11:11:09;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;1003,32;;
 5304; 2020/03/26 11:39:21; 2020/03/26 12:43:57;="01:04:36";3876;891;[891] - Yaw prot,;Yaw_system;ENV;1153,32;;
 5305; 2020/03/26 12:50:45; 2020/03/26 13:13:15;="00:22:30";1350;892;[892] - Yaw gear protection stop;Yaw_system;ENV;750,00;;
 5306; 2020/03/26 13:33:27; 2020/03/26 14:03:27;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;1000,00;;
 5413; 2020/04/02 12:57:48; 2020/04/02 13:28:48;="00:31:00";1860;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5416; 2020/04/05 10:27:36; 2020/04/05 10:58:12;="00:30:36";1836;891;[891] - Yaw prot,;Yaw_system;ENV;913,56;;
 5481; 2020/04/10 07:40:29; 2020/04/10 08:53:47;="01:13:18";4398;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5482; 2020/04/11 11:29:05; 2020/04/11 18:16:18;="06:47:13";24433;309;[309] - Pause over RCS;Other;LIM;2954,67;GIAN_SOFI;
 5483; 2020/04/12 09:19:36; 2020/04/12 17:43:06;="08:23:30";30210;309;[309] - Pause over RCS;Other;LIM;1305,99;GIAN_SOFI;
 5657; 2020/05/01 08:46:35; 2020/05/01 16:49:53;="08:03:18";28998;309;[309] - Pause over RCS;Other;LIM;3366,82;GIAN_SOFI;
 5700; 2020/05/05 10:10:30; 2020/05/05 13:37:36;="03:27:06";12426;-1;Unknown error;Other;DEV_SC;904,01;GIAN_SOFI;
 5741; 2020/05/17 10:04:02; 2020/05/17 15:06:38;="05:02:36";18156;309;[309] - Pause over RCS;Other;LIM;3294,98;GIAN_SOFI;
 5803; 2020/05/20 02:04:41; 2020/05/20 02:40:47;="00:36:06";2166;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5804; 2020/05/20 09:58:59; 2020/05/20 14:38:59;="04:40:00";16800;-1;Unknown error;Other;DEV_SC;6469,64;GIAN_SOFI;
 5805; 2020/05/21 08:08:35; 2020/05/21 08:38:35;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;964,65;;
 5806; 2020/05/21 09:28:59; 2020/05/21 09:40:17;="00:11:18";678;892;[892] - Yaw gear protection stop;Yaw_system;ENV;376,66;;
 5807; 2020/05/21 09:58:17; 2020/05/21 10:59:35;="01:01:18";3678;891;[891] - Yaw prot,;Yaw_system;ENV;1921,33;;
 5808; 2020/05/24 10:27:17; 2020/05/24 18:01:35;="07:34:18";27258;309;[309] - Pause over RCS;Other;LIM;3364,32;GIAN_SOFI;
 5985; 2020/06/16 15:12:43; 2020/06/16 15:44:19;="00:31:36";1896;318;[318] - Cannot syncronize RPM;Other;DEV_UN;102,12;;
 6013; 2020/06/24 05:27:38; 2020/06/24 06:14:43;="00:47:05";2825;-1;Unknown error;Other;DEV_SC;270,07;GIAN_SOFI;
 6014; 2020/06/25 12:42:23; 2020/06/25 13:13:17;="00:30:54";1854;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6275; 2020/07/21 16:41:26; 2020/07/21 17:10:26;="00:29:00";1740;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;19,75;;
 6276; 2020/07/22 07:35:56; 2020/07/22 15:00:20;="07:24:24";26664;-1;Unknown error;Other;DEV_SC;49,16;GASP_STEF;
 6277; 2020/07/22 15:47:14; 2020/07/22 16:22:50;="00:35:36";2136;-1;Unknown error;Other;FMJ;203,50;GASP_STEF;
 6278; 2020/07/23 07:36:20; 2020/07/23 14:02:02;="06:25:42";23142;-1;Unknown error;Other;DEV_SC;917,85;GASP_STEF;
 6279; 2020/07/27 03:16:17; 2020/07/27 11:19:47;="08:03:30";29010;189;[189] - Feedback Brake;Brake_system;DEV_UN;0,00;;
 6325; 2020/07/27 13:49:53; 2020/07/27 15:50:35;="02:00:42";7242;102;[102] - Emergency circuit open;Electrical;DEV_UN;689,32;;
 6326; 2020/07/27 16:25:59; 2020/07/27 18:13:53;="01:47:54";6474;102;[102] - Emergency circuit open;Electrical;DEV_UN;801,94;;
 6327; 2020/07/28 15:28:59; 2020/07/28 16:46:41;="01:17:42";4662;-1;Unknown error;Other;DEV_UN;326,23;GASP_STEF;
 6374; 2020/08/06 09:26:15; 2020/08/06 09:57:15;="00:31:00";1860;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;40,96;;
 6451; 2020/08/25 16:15:38; 2020/08/25 16:31:44;="00:16:06";966;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;29,05;;
 6557; 2020/09/01 07:53:31; 2020/09/01 18:15:25;="10:21:54";37314;309;[309] - Pause over RCS;Other;ELE_SC;195,74;MARC_NARD;
 6625; 2020/09/12 03:44:57; 2020/09/12 04:13:45;="00:28:48";1728;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;48,39;;
 6820; 2020/10/07 14:46:49; 2020/10/07 16:33:31;="01:46:42";6402;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6922; 2020/10/19 10:36:57; 2020/10/19 16:25:09;="05:48:12";20892;-1;Unknown error;Other;DEV_SC;9,67;GIAN_SOFI;
 6923; 2020/10/19 16:25:09; 2020/10/19 17:14:39;="00:49:30";2970;-1;Unknown error;Other;DEV_SC;14,16;GIAN_SOFI;
 6957; 2020/10/30 07:31:19; 2020/10/30 14:46:19;="07:15:00";26100;-1;Unknown error;Other;DEV_SC;0,00;MARC_NARD;
 6958; 2020/10/31 23:45:13; 2020/11/01 00:23:07;="00:37:54";2274;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6975; 2020/11/02 07:15:55; 2020/11/02 14:52:01;="07:36:06";27366;-1;Unknown error;Other;DEV_SC;0,00;GASP_STEF;
 7021; 2020/11/03 07:19:37; 2020/11/03 14:51:13;="07:31:36";27096;-1;Unknown error;Other;DEV_SC;9,67;GASP_STEF;
 7181; 2020/11/18 04:50:07; 2020/11/18 05:29:55;="00:39:48";2388;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;9,55;;
 7182; 2020/11/20 14:49:14; 2020/11/20 15:36:56;="00:47:42";2862;144;[144] - High windspeed;Wind_out_of_range;ENV;1231,15;;
 7183; 2020/11/20 16:09:14; 2020/11/20 16:39:20;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;1003,34;;
 7184; 2020/11/20 16:59:56; 2020/11/20 17:30:14;="00:30:18";1818;891;[891] - Yaw prot,;Yaw_system;ENV;1010,00;;
 7185; 2020/11/20 17:34:08; 2020/11/20 20:23:02;="02:48:54";10134;892;[892] - Yaw gear protection stop;Yaw_system;ENV;5629,99;;
 7186; 2020/11/20 21:14:20; 2020/11/20 21:44:56;="00:30:36";1836;891;[891] - Yaw prot,;Yaw_system;ENV;1020,00;;
 7187; 2020/11/20 21:52:26; 2020/11/20 22:22:38;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1006,67;;
 7188; 2020/11/20 22:39:14; 2020/11/21 13:01:50;="14:22:36";51756;892;[892] - Yaw gear protection stop;Yaw_system;ENV;28751,99;;
 7189; 2020/11/21 13:13:56; 2020/11/22 17:58:20;="28:44:24";103464;892;[892] - Yaw gear protection stop;Yaw_system;ENV;43615,69;;
 7345; 2020/11/30 04:32:25; 2020/11/30 05:01:13;="00:28:48";1728;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;28,50;;
 7638; 2020/12/02 07:18:33; 2020/12/03 15:21:18;="32:02:45";115365;-1;Unknown error;Other;DEV_SC;1245,50;CAPU_GIOV;
 7376; 2020/12/04 07:31:12; 2020/12/04 15:07:24;="07:36:12";27372;-1;Unknown error;Other;DEV_SC;560,89;CAPU_GIOV;
 7452; 2020/12/17 14:53:16; 2020/12/17 15:55:34;="01:02:18";3738;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 7491; 2020/12/22 14:00:58; 2020/12/22 14:50:34;="00:49:36";2976;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 7492; 2020/12/22 14:50:34; 2020/12/22 16:52:22;="02:01:48";7308;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 7493; 2020/12/26 06:23:28; 2020/12/26 06:51:22;="00:27:54";1674;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;1,32;;
 7519; 2020/12/28 13:05:16; 2020/12/28 13:12:10;="00:06:54";414;891;[891] - Yaw prot,;Yaw_system;ENV;229,99;;
 7530; 2021/01/02 06:53:12; 2021/01/02 07:24:48;="00:31:36";1896;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;209,11;;
 7583; 2021/01/10 00:11:42; 2021/01/10 00:44:00;="00:32:18";1938;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 7584; 2021/01/10 12:43:18; 2021/01/10 13:16:12;="00:32:54";1974;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;40,23;;
 7605; 2021/01/14 18:08:31; 2021/01/14 18:39:07;="00:30:36";1836;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;8,81;;
 7628; 2021/01/18 09:45:51; 2021/01/18 10:24:27;="00:38:36";2316;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;4,30;SANT_GILB;
 7647; 2021/01/28 07:34:37; 2021/01/28 09:32:19;="01:57:42";7062;-1;Unknown error;Other;DEV_SC;0,00;SANT_GILB;
 7648; 2021/01/28 09:32:19; 2021/01/28 09:38:25;="00:06:06";366;-1;Unknown error;Other;DEV_UN;-;;
