Date start:2018/06/22;Date stop:2021/03/10
 7649; 2021/01/29 23:44:02; 2021/01/30 00:11:50;="00:27:48";1668;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 7733; 2021/02/14 01:09:47; 2021/02/14 01:40:11;="00:30:24";1824;891;[891] - Yaw prot,;Yaw_system;ENV;1013,34;;
 7734; 2021/02/14 01:43:59; 2021/02/14 02:38:47;="00:54:48";3288;891;[891] - Yaw prot,;Yaw_system;ENV;1826,67;;
 7735; 2021/02/14 02:40:17; 2021/02/14 11:55:23;="09:15:06";33306;892;[892] - Yaw gear protection stop;Yaw_system;ENV;18165,39;;
 7736; 2021/02/14 21:22:23; 2021/02/15 07:49:59;="10:27:36";37656;892;[892] - Yaw gear protection stop;Yaw_system;ENV;20295,77;;
 7812; 2021/02/16 10:42:50; 2021/02/16 11:12:26;="00:29:36";1776;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 7856; 2021/02/24 20:06:56; 2021/02/24 20:29:38;="00:22:42";1362;202;[202] - Frequency error 1;Electrical;DEV_UN;124,31;;
 7857; 2021/02/24 20:33:32; 2021/02/24 20:54:02;="00:20:30";1230;191;[191] - A Ctrl P Vel;Other;DEV_UN;425,56;;
 7858; 2021/02/28 11:48:50; 2021/02/28 16:16:32;="04:27:42";16062;309;[309] - Pause over RCS;Other;LIM;4910,14;MARC_NARD;
 7918; 2021/03/01 23:05:51; 2021/03/01 23:42:09;="00:36:18";2178;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;35,14;;
 7919; 2021/03/02 14:38:17; 2021/03/02 14:46:59;="00:08:42";522;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;109,19;;
 A2;;;="792:19:21";2852361;;;;;312601,91;;
 9; 2018/07/03 17:21:34; 2018/07/04 12:03:27;="18:41:53";67313;-1;Unknown error;Other;ERR;605,58;;
 12; 2018/07/06 07:47:24; 2018/07/06 14:03:42;="06:16:18";22578;-1;Unknown error;Other;ERR;80,36;;
 49; 2018/07/06 07:47:24; 2018/07/06 14:03:42;="06:16:18";22578;-1;Unknown error;Other;ERR;80,36;;
 50; 2018/07/06 15:51:08; 2018/07/06 17:34:21;="01:43:13";6193;-1;Unknown error;Other;ERR;94,73;;
 55; 2018/07/09 15:28:36; 2018/07/09 15:58:54;="00:30:18";1818;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;267,68;CAPU_GIOV;
 95; 2018/07/17 05:46:22; 2018/07/17 06:36:16;="00:49:54";2994;176;[176] - Error on all wind sensors;Other;DEV_UN;64,85;;
 144; 2018/07/23 15:08:33; 2018/07/23 17:14:27;="02:05:54";7554;189;[189] - Feedback Brake;Brake_system;DEV_UN;1148,11;;
 145; 2018/07/23 17:28:21; 2018/07/24 09:08:10;="15:39:49";56389;189;[189] - Feedback Brake;Brake_system;DEV_UN;3329,20;;
 146; 2018/07/24 18:15:19; 2018/07/24 18:23:49;="00:08:30";510;189;[189] - Feedback Brake;Brake_system;DEV_UN;39,24;;
 147; 2018/07/24 18:53:31; 2018/07/25 16:04:50;="21:11:19";76279;189;[189] - Feedback Brake;Brake_system;DEV_UN;1249,16;;
 148; 2018/07/26 11:26:45; 2018/07/26 11:57:33;="00:30:48";1848;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;165,35;CAPU_GIOV;
 185; 2018/07/30 20:25:45; 2018/07/30 20:59:51;="00:34:06";2046;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;9,67;MITO_MICH;
 240; 2018/08/04 19:12:06; 2018/08/04 20:07:42;="00:55:36";3336;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;7,64;MITO_MICH;
 311; 2018/08/19 17:55:08; 2018/08/19 18:03:20;="00:08:12";492;-1;Unknown error;Other;DEV_UN;0,00;;
 345; 2018/08/20 13:23:42; 2018/08/20 14:45:24;="01:21:42";4902;315;[315];Other;GRID;300,99;ANDR_FANT;
 370; 2018/08/21 05:57:48; 2018/08/21 06:13:06;="00:15:18";918;163;[163] - Low workingpressure;Other;DEV_UN;0,00;;
 371; 2018/08/21 17:26:42; 2018/08/21 18:04:06;="00:37:24";2244;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;37,69;;
 372; 2018/08/22 09:40:43; 2018/08/22 10:32:37;="00:51:54";3114;-1;Unknown error;Other;DEV_O;6,50;GIAN_SOFI;
 373; 2018/08/23 09:08:37; 2018/08/23 10:14:37;="01:06:00";3960;-1;Unknown error;Other;DEV_UN;4,46;GIAN_SOFI;
 390; 2018/08/23 17:40:13; 2018/08/23 17:50:43;="00:10:30";630;341;[341] - OVPHwErr UDC;Other;DEV_UN;176,18;;
 391; 2018/08/25 04:32:13; 2018/08/25 06:32:49;="02:00:36";7236;-1;Unknown error;Other;DEV_UN;0,00;;
 392; 2018/08/27 05:17:55; 2018/08/27 05:49:25;="00:31:30";1890;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;124,04;;
 416; 2018/08/30 07:25:47; 2018/08/30 14:43:11;="07:17:24";26244;-1;Unknown error;Other;DEV_SC;36,94;GIAN_SOFI;
 417; 2018/08/31 07:18:42; 2018/08/31 12:40:54;="05:22:12";19332;-1;Unknown error;Other;DEV_SC;6,92;GIAN_SOFI;
 405; 2018/09/03 08:05:00; 2018/09/03 13:03:42;="04:58:42";17922;-1;Unknown error;Other;DEV_SC;9,19;GIAN_SOFI;
 496; 2018/09/12 13:57:00; 2018/09/12 14:28:42;="00:31:42";1902;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;63,28;;
 561; 2018/09/14 14:39:18; 2018/09/14 15:08:00;="00:28:42";1722;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;56,27;;
 562; 2018/09/14 15:55:00; 2018/09/14 16:06:48;="00:11:48";708;-1;Unknown error;Other;DEV_UN;0,00;;
 564; 2018/09/16 07:13:58; 2018/09/16 08:30:52;="01:16:54";4614;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 598; 2018/09/19 08:58:35; 2018/09/19 09:44:35;="00:46:00";2760;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;4,43;;
 749; 2018/09/26 12:54:01; 2018/09/29 13:39:49;="72:45:48";261948;186;[186] - Thermoerror yawmotor F;Yaw_system;DEV_UN;2495,30;;
 771; 2018/09/30 06:58:43; 2018/09/30 07:33:31;="00:34:48";2088;-1;Unknown error;Other;DEV_UN;0,00;;
 840; 2018/10/09 07:50:44; 2018/10/09 17:18:38;="09:27:54";34074;309;[309] - Pause over RCS;Electrical;ELE_SC;0,00;GIAN_SOFI;
 841; 2018/10/09 17:41:02; 2018/10/09 18:37:08;="00:56:06";3366;-1;Unknown error;Other;DEV_UN;0,00;;
 842; 2018/10/10 08:08:14; 2018/10/10 15:45:44;="07:37:30";27450;309;[309] - Pause over RCS;Electrical;ELE_SC;5,54;GIAN_SOFI;
 900; 2018/10/11 07:53:08; 2018/10/11 16:22:08;="08:29:00";30540;309;[309] - Pause over RCS;Other;ELE_SC;0,00;GIAN_SOFI;
 901; 2018/10/12 08:17:26; 2018/10/12 11:03:50;="02:46:24";9984;309;[309] - Pause over RCS;Electrical;GRID;159,50;GIAN_SOFI;
 940; 2018/10/17 07:35:17; 2018/10/17 14:59:41;="07:24:24";26664;-1;Unknown error;Other;DEV_SC;74,41;GIAN_SOFI;
 969; 2018/10/20 10:56:47; 2018/10/20 11:36:05;="00:39:18";2358;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;3,11;;
 970; 2018/10/22 10:10:53; 2018/10/22 10:23:53;="00:13:00";780;891;[891] - Yaw prot,;Yaw_system;ENV;433,33;;
 1037; 2018/10/22 11:06:41; 2018/10/22 11:24:11;="00:17:30";1050;144;[144] - High windspeed;Wind_out_of_range;ENV;472,82;;
 1038; 2018/10/22 11:48:35; 2018/10/22 12:26:11;="00:37:36";2256;144;[144] - High windspeed;Wind_out_of_range;ENV;1206,15;;
 1039; 2018/10/22 14:13:05; 2018/10/22 14:51:41;="00:38:36";2316;144;[144] - High windspeed;Wind_out_of_range;ENV;1056,16;;
 1040; 2018/10/22 16:06:41; 2018/10/22 17:11:11;="01:04:30";3870;144;[144] - High windspeed;Wind_out_of_range;ENV;1706,15;;
 1041; 2018/10/23 06:32:41; 2018/10/23 07:16:53;="00:44:12";2652;144;[144] - High windspeed;Wind_out_of_range;ENV;679,99;;
 1042; 2018/10/25 01:01:23; 2018/10/25 01:31:29;="00:30:06";1806;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;236,29;;
 1181; 2018/11/04 19:57:58; 2018/11/04 20:27:52;="00:29:54";1794;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;36,46;;
 1379; 2018/11/28 02:21:30; 2018/11/28 02:49:36;="00:28:06";1686;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;9,67;;
 1380; 2018/11/28 14:38:54; 2018/11/28 15:13:54;="00:35:00";2100;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;173,33;;
 1438; 2018/12/07 07:40:41; 2018/12/07 14:53:23;="07:12:42";25962;-1;Unknown error;Other;DEV_SC;0,00;CAPU_GIOV;
 1439; 2018/12/08 14:45:25; 2018/12/08 15:15:01;="00:29:36";1776;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;32,83;;
 1498; 2018/12/11 12:22:09; 2018/12/11 12:53:15;="00:31:06";1866;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;72,30;;
 1501; 2018/12/13 16:48:02; 2018/12/13 17:02:08;="00:14:06";846;309;[309] - Pause over RCS;Other;ENV;0,00;;
 1578; 2018/12/20 08:31:42; 2018/12/20 09:56:24;="01:24:42";5082;-1;Unknown error;Other;DEV_SC;44,85;GIAN_SOFI;
 1588; 2018/12/24 07:35:26; 2018/12/24 15:09:08;="07:33:42";27222;-1;Unknown error;Other;DEV_SC;891,17;CAPU_GIOV;
 1613; 2018/12/24 22:59:44; 2018/12/24 23:29:44;="00:30:00";1800;891;[891] - Yaw prot,;Yaw_system;ENV;1000,00;;
 1614; 2018/12/24 23:41:50; 2018/12/25 00:13:50;="00:32:00";1920;144;[144] - High windspeed;Wind_out_of_range;ENV;794,48;;
 1754; 2019/01/02 21:47:12; 2019/01/02 21:55:36;="00:08:24";504;891;[891] - Yaw prot,;Yaw_system;ENV;280,01;;
 1755; 2019/01/03 01:48:06; 2019/01/03 02:04:54;="00:16:48";1008;144;[144] - High windspeed;Wind_out_of_range;ENV;163,38;;
 1756; 2019/01/03 20:27:06; 2019/01/03 20:58:19;="00:31:13";1873;891;[891] - Yaw prot,;Yaw_system;ENV;1040,55;;
 1757; 2019/01/05 13:37:13; 2019/01/05 15:50:25;="02:13:12";7992;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 1881; 2019/01/08 15:13:55; 2019/01/08 15:33:07;="00:19:12";1152;898;[898] - Heating valve block (stop);Temperature;ENV;47,68;;
 1882; 2019/01/12 02:25:46; 2019/01/12 03:43:04;="01:17:18";4638;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;10,51;;
 1991; 2019/01/24 08:20:29; 2019/01/24 08:35:05;="00:14:36";876;891;[891] - Yaw prot,;Yaw_system;ENV;486,66;;
 1992; 2019/01/24 19:28:53; 2019/01/24 20:53:23;="01:24:30";5070;144;[144] - High windspeed;Wind_out_of_range;ENV;2446,14;;
 1993; 2019/01/27 11:24:34; 2019/01/27 16:33:46;="05:09:12";18552;309;[309] - Pause over RCS;Other;LIM;2492,80;GIAN_SOFI;
 2095; 2019/01/29 13:45:26; 2019/01/29 14:58:38;="01:13:12";4392;163;[163] - Low workingpressure;Other;DEV_UN;27,68;;
 2190; 2019/02/04 18:08:40; 2019/02/04 19:44:40;="01:36:00";5760;144;[144] - High windspeed;Wind_out_of_range;ENV;1155,60;;
 2191; 2019/02/04 21:17:16; 2019/02/04 21:31:16;="00:14:00";840;144;[144] - High windspeed;Wind_out_of_range;ENV;375,57;;
 2192; 2019/02/06 10:04:31; 2019/02/06 12:17:13;="02:12:42";7962;891;[891] - Yaw prot,;Yaw_system;ENV;1090,00;;
 2304; 2019/02/11 16:30:39; 2019/02/11 17:03:33;="00:32:54";1974;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;571,15;;
 2305; 2019/02/13 10:59:37; 2019/02/13 11:12:49;="00:13:12";792;891;[891] - Yaw prot,;Yaw_system;ENV;440,00;;
 2306; 2019/02/13 20:31:37; 2019/02/13 23:07:13;="02:35:36";9336;144;[144] - High windspeed;Wind_out_of_range;ENV;1573,92;;
 2307; 2019/02/13 23:58:55; 2019/02/14 00:38:13;="00:39:18";2358;144;[144] - High windspeed;Wind_out_of_range;ENV;607,26;;
 2308; 2019/02/14 01:01:37; 2019/02/14 07:11:43;="06:10:06";22206;892;[892] - Yaw gear protection stop;Yaw_system;ENV;6534,17;;
 2309; 2019/02/14 15:07:01; 2019/02/14 15:38:31;="00:31:30";1890;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;259,88;;
 2310; 2019/02/14 21:52:19; 2019/02/14 22:22:43;="00:30:24";1824;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;37,97;;
 2312; 2019/02/15 19:19:13; 2019/02/15 20:16:13;="00:57:00";3420;144;[144] - High windspeed;Wind_out_of_range;ENV;768,74;;
 2313; 2019/02/15 23:18:55; 2019/02/15 23:59:49;="00:40:54";2454;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;20,38;;
 2412; 2019/02/19 07:20:47; 2019/02/19 14:30:59;="07:10:12";25812;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 2413; 2019/02/23 04:33:05; 2019/02/23 05:03:17;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1005,16;GIAN_SOFI;
 2414; 2019/02/23 05:53:53; 2019/02/23 06:24:05;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1006,67;GIAN_SOFI;
 2415; 2019/02/23 06:35:23; 2019/02/23 08:43:41;="02:08:18";7698;892;[892] - Yaw gear protection stop;Yaw_system;ENV;4273,30;GIAN_SOFI;
 2416; 2019/02/23 09:34:23; 2019/02/23 10:05:11;="00:30:48";1848;891;[891] - Yaw prot,;Yaw_system;ENV;1025,68;GIAN_SOFI;
 2417; 2019/02/23 10:12:11; 2019/02/23 11:00:23;="00:48:12";2892;892;[892] - Yaw gear protection stop;Yaw_system;ENV;1595,80;GIAN_SOFI;
 2418; 2019/02/23 11:29:59; 2019/02/23 12:23:59;="00:54:00";3240;891;[891] - Yaw prot,;Yaw_system;ENV;1799,67;GIAN_SOFI;
 2419; 2019/02/23 12:44:23; 2019/02/23 13:14:35;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1006,43;GIAN_SOFI;
 2420; 2019/02/23 13:54:41; 2019/02/24 20:29:45;="30:35:04";110104;892;[892] - Yaw gear protection stop;Yaw_system;ENV;39597,30;GIAN_SOFI;
 2561; 2019/02/25 19:25:33; 2019/02/25 20:59:39;="01:34:06";5646;144;[144] - High windspeed;Wind_out_of_range;ENV;654,87;;
 2562; 2019/02/25 21:56:57; 2019/02/25 22:59:51;="01:02:54";3774;144;[144] - High windspeed;Wind_out_of_range;ENV;328,37;;
 2573; 2019/03/02 01:28:19; 2019/03/02 01:56:13;="00:27:54";1674;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;15,68;;
 2610; 2019/03/12 00:29:43; 2019/03/12 00:46:07;="00:16:24";984;891;[891] - Yaw prot,;Yaw_system;ENV;9,41;;
 2611; 2019/03/12 00:48:43; 2019/03/12 16:33:10;="15:44:27";56667;144;[144] - High windspeed;Wind_out_of_range;ENV;24853,51;;
 2709; 2019/03/26 16:46:42; 2019/03/26 20:34:54;="03:48:12";13692;144;[144] - High windspeed;Wind_out_of_range;ENV;3496,71;;
 2753; 2019/04/05 21:44:07; 2019/04/06 01:17:25;="03:33:18";12798;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 2806; 2019/04/17 10:32:17; 2019/04/17 12:22:17;="01:50:00";6600;309;[309] - Pause over RCS;Other;ELE_SC;474,50;GIAN_SOFI;
 2862; 2019/04/28 09:16:17; 2019/04/28 19:16:29;="10:00:12";36012;309;[309] - Pause over RCS;Other;LIM;3321,10;GIAN_SOFI;
 3003; 2019/05/13 16:39:39; 2019/05/13 17:09:57;="00:30:18";1818;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;955,92;;
 3016; 2019/05/17 07:27:02; 2019/05/17 14:28:02;="07:01:00";25260;-1;Unknown error;Other;DEV_SC;129,27;GIAN_SOFI;
 3017; 2019/05/17 18:20:44; 2019/05/17 18:55:32;="00:34:48";2088;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;5,35;;
 3088; 2019/05/27 16:32:00; 2019/05/27 17:23:54;="00:51:54";3114;-1;Unknown error;Other;DEV_SC;0,00;CAPU_GIOV;
 3089; 2019/05/27 17:23:54; 2019/05/27 18:21:18;="00:57:24";3444;-1;Unknown error;Other;DEV_SC;0,00;CAPU_GIOV;
 3103; 2019/05/29 07:46:44; 2019/05/29 10:00:50;="02:14:06";8046;-1;Unknown error;Other;DEV_SC;2218,58;GIAN_SOFI;
 3161; 2019/06/02 03:06:59; 2019/06/02 03:12:23;="00:05:24";324;318;[318] - Cannot syncronize RPM;Other;OTH;41,58;GIAN_SOFI;
 3205; 2019/06/03 14:29:06; 2019/06/03 15:01:42;="00:32:36";1956;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;162,80;;
 3354; 2019/06/13 07:15:11; 2019/06/13 16:25:23;="09:10:12";33012;-1;Unknown error;Other;DEV_SC;503,52;GIAN_SOFI;
 3355; 2019/06/14 07:16:47; 2019/06/14 14:27:05;="07:10:18";25818;-1;Unknown error;Other;DEV_SC;19,33;GIAN_SOFI;
 3423; 2019/06/18 04:27:01; 2019/06/18 04:58:19;="00:31:18";1878;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3436; 2019/06/25 11:45:07; 2019/06/25 15:12:01;="03:26:54";12414;-1;Unknown error;Other;DEV_SC;2900,45;GIAN_SOFI;
 3613; 2019/07/03 16:48:27; 2019/07/03 17:21:27;="00:33:00";1980;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;16,82;;
 3678; 2019/07/20 20:48:54; 2019/07/20 21:31:24;="00:42:30";2550;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;19,33;;
 3729; 2019/07/29 20:42:48; 2019/07/29 21:12:24;="00:29:36";1776;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;16,63;;
 3813; 2019/08/20 07:35:30; 2019/08/20 16:40:54;="09:05:24";32724;-1;Unknown error;Other;DEV_SC;704,90;CAPU_GIOV;
 3814; 2019/08/25 16:41:52; 2019/08/26 01:20:34;="08:38:42";31122;176;[176] - Error on all wind sensors;Other;ENV;1363,50;CAPU_GIOV;
 3936; 2019/08/31 17:51:48; 2019/08/31 19:01:00;="01:09:12";4152;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3993; 2019/09/10 08:01:34; 2019/09/10 19:37:28;="11:35:54";41754;309;[309] - Pause over RCS;Other;ELE_SC;2735,12;CAPU_GIOV;
 3994; 2019/09/10 22:47:34; 2019/09/10 23:19:04;="00:31:30";1890;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;78,23;GIAN_SOFI;
 3995; 2019/09/13 10:28:54; 2019/09/13 10:58:30;="00:29:36";1776;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;56,67;GIAN_SOFI;
 3996; 2019/09/15 22:52:36; 2019/09/16 00:18:24;="01:25:48";5148;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;GIAN_SOFI;
 4073; 2019/09/19 10:44:54; 2019/09/21 13:47:24;="51:02:30";183750;-1;Unknown error;Other;FMJ;17604,49;GIAN_SOFI;
 4074; 2019/09/21 13:47:24; 2019/09/21 18:00:54;="04:13:30";15210;-1;Unknown error;Other;DEV_UN;117,33;;
 4075; 2019/09/23 08:09:31; 2019/09/23 14:40:19;="06:30:48";23448;900;[900] - Pause through local keyboard;Other;FMJ;1946,49;GIAN_SOFI;
 4117; 2019/09/24 07:53:02; 2019/09/24 18:09:44;="10:16:42";37002;900;[900] - Pause through local keyboard;Other;FMJ;362,17;GIAN_SOFI;
 4155; 2019/10/02 07:24:23; 2019/10/02 13:12:47;="05:48:24";20904;309;[309] - Pause over RCS;Other;DEV_SC;593,08;GIAN_SOFI;
 4156; 2019/10/03 14:42:47; 2019/10/03 15:13:35;="00:30:48";1848;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;530,09;;
 4157; 2019/10/04 00:31:54; 2019/10/04 00:37:42;="00:05:48";348;79;[79] - Max Yaw error;Yaw_system;ENV;67,28;;
 4158; 2019/10/04 00:48:00; 2019/10/04 01:20:18;="00:32:18";1938;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;417,28;;
 4159; 2019/10/04 10:42:06; 2019/10/04 14:04:30;="03:22:24";12144;-1;Unknown error;Other;DEV_SC;387,83;GIAN_SOFI;
 4229; 2019/10/11 01:56:14; 2019/10/11 02:26:08;="00:29:54";1794;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;15,60;;
 4281; 2019/10/25 03:36:41; 2019/10/25 03:41:59;="00:05:18";318;79;[79] - Max Yaw error;Yaw_system;ENV;87,01;;
 4301; 2019/11/01 07:41:45; 2019/11/01 08:12:09;="00:30:24";1824;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4302; 2019/11/01 12:12:09; 2019/11/01 12:21:33;="00:09:24";564;182;[182] - Feedback yawing CCW;Yaw_system;ENV;23,34;GIAN_SOFI;
 4335; 2019/11/08 07:27:00; 2019/11/08 13:54:54;="06:27:54";23274;-1;Unknown error;Other;DEV_SC;4747,53;GIAN_SOFI;
 4375; 2019/11/17 07:48:30; 2019/11/17 08:49:24;="01:00:54";3654;154;[154] - Max rotor RPM;Rotor;ENV;201,73;GIAN_SOFI;
 4427; 2019/11/25 17:37:11; 2019/11/25 19:14:05;="01:36:54";5814;899;[899] - Grid volt above stop lim;Electrical;ELE_UN;809,18;;
 4446; 2019/12/04 21:23:07; 2019/12/04 21:54:37;="00:31:30";1890;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;37,45;;
 4492; 2019/12/10 11:54:05; 2019/12/10 13:09:35;="01:15:30";4530;891;[891] - Yaw prot,;Yaw_system;ENV;1849,99;;
 4493; 2019/12/10 16:03:23; 2019/12/10 19:57:59;="03:54:36";14076;144;[144] - High windspeed;Wind_out_of_range;ENV;2266,15;;
 4494; 2019/12/10 20:18:23; 2019/12/11 04:49:53;="08:31:30";30690;892;[892] - Yaw gear protection stop;Yaw_system;ENV;12063,08;;
 4495; 2019/12/13 03:07:23; 2019/12/13 03:42:47;="00:35:24";2124;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4496; 2019/12/14 03:04:47; 2019/12/14 03:34:59;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;974,02;;
 4607; 2019/12/28 20:28:36; 2019/12/29 00:03:18;="03:34:42";12882;144;[144] - High windspeed;Wind_out_of_range;ENV;2110,03;;
 4608; 2019/12/29 22:33:36; 2019/12/30 00:18:18;="01:44:42";6282;144;[144] - High windspeed;Wind_out_of_range;ENV;1943,37;;
 4609; 2019/12/30 01:25:06; 2019/12/30 01:31:30;="00:06:24";384;891;[891] - Yaw prot,;Yaw_system;ENV;163,30;;
 4610; 2019/12/30 01:39:12; 2019/12/30 01:55:48;="00:16:36";996;144;[144] - High windspeed;Wind_out_of_range;ENV;553,34;;
 4714; 2019/12/30 14:46:24; 2019/12/30 15:01:00;="00:14:36";876;891;[891] - Yaw prot,;Yaw_system;ENV;486,68;;
 4715; 2019/12/30 15:22:24; 2019/12/30 22:37:06;="07:14:42";26082;892;[892] - Yaw gear protection stop;Yaw_system;ENV;9591,29;;
 4757; 2020/01/01 06:47:00; 2020/01/01 07:19:18;="00:32:18";1938;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;238,34;;
 4758; 2020/01/02 03:38:12; 2020/01/02 04:44:12;="01:06:00";3960;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;1,74;;
 4810; 2020/01/06 16:24:48; 2020/01/06 16:52:36;="00:27:48";1668;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;37,01;;
 4822; 2020/01/10 23:27:12; 2020/01/10 23:58:54;="00:31:42";1902;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4870; 2020/01/20 19:09:00; 2020/01/20 19:22:36;="00:13:36";816;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;346,01;;
 4871; 2020/01/23 02:17:26; 2020/01/23 03:06:26;="00:49:00";2940;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4944; 2020/02/04 19:39:10; 2020/02/04 20:23:58;="00:44:48";2688;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;31,07;;
 4945; 2020/02/06 02:41:35; 2020/02/06 03:52:47;="01:11:12";4272;144;[144] - High windspeed;Wind_out_of_range;ENV;1426,14;;
 4946; 2020/02/06 12:52:29; 2020/02/06 13:33:29;="00:41:00";2460;144;[144] - High windspeed;Wind_out_of_range;ENV;116,14;;
 5022; 2020/02/19 19:46:11; 2020/02/19 20:16:05;="00:29:54";1794;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5055; 2020/02/27 11:18:42; 2020/02/27 12:44:42;="01:26:00";5160;309;[309] - Pause over RCS;Other;ELE_UN;84,47;GIAN_SOFI;
 5088; 2020/03/04 07:02:39; 2020/03/04 07:34:03;="00:31:24";1884;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;3,92;;
 5114; 2020/03/11 09:19:48; 2020/03/11 11:15:12;="01:55:24";6924;-1;Unknown error;Other;DEV_O;0,00;GIAN_SOFI;
 5115; 2020/03/11 11:15:12; 2020/03/11 11:38:18;="00:23:06";1386;-1;Unknown error;Other;DEV_O;0,00;GIAN_SOFI;
 5164; 2020/03/16 10:18:34; 2020/03/16 10:49:04;="00:30:30";1830;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;43,24;;
 5165; 2020/03/18 09:50:48; 2020/03/18 10:22:24;="00:31:36";1896;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;243,53;;
 5166; 2020/03/21 09:46:54; 2020/03/21 19:53:42;="10:06:48";36408;309;[309] - Pause over RCS;Other;LIM;1318,58;GIAN_SOFI;
 5167; 2020/03/21 20:06:12; 2020/03/21 20:15:12;="00:09:00";540;309;[309] - Pause over RCS;Other;LIM;22,35;GIAN_SOFI;
 5310; 2020/03/24 14:44:33; 2020/03/24 15:16:09;="00:31:36";1896;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;68,17;;
 5311; 2020/03/25 20:17:09; 2020/03/25 20:47:45;="00:30:36";1836;891;[891] - Yaw prot,;Yaw_system;ENV;1020,00;;
 5312; 2020/03/25 21:51:27; 2020/03/25 22:41:45;="00:50:18";3018;144;[144] - High windspeed;Wind_out_of_range;ENV;1058,38;;
 5313; 2020/03/25 23:18:03; 2020/03/26 20:19:51;="21:01:48";75708;891;[891] - Yaw prot,;Yaw_system;ENV;15995,04;;
 5346; 2020/03/29 21:08:51; 2020/03/29 21:38:57;="00:30:06";1806;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5316; 2020/03/29 22:08:51; 2020/03/29 22:38:57;="00:30:06";1806;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5417; 2020/04/02 16:08:42; 2020/04/02 16:39:42;="00:31:00";1860;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;43,42;;
 5484; 2020/04/10 08:06:23; 2020/04/10 09:50:35;="01:44:12";6252;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5485; 2020/04/11 11:31:17; 2020/04/11 18:18:24;="06:47:07";24427;309;[309] - Pause over RCS;Other;LIM;4291,02;GIAN_SOFI;
 5486; 2020/04/12 09:19:00; 2020/04/12 17:43:00;="08:24:00";30240;309;[309] - Pause over RCS;Other;LIM;1373,23;GIAN_SOFI;
 5658; 2020/05/01 08:45:53; 2020/05/01 16:49:53;="08:04:00";29040;309;[309] - Pause over RCS;Other;LIM;3325,32;GIAN_SOFI;
 5701; 2020/05/10 08:40:26; 2020/05/10 10:13:56;="01:33:30";5610;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;3,80;;
 5742; 2020/05/12 09:41:10; 2020/05/12 14:44:28;="05:03:18";18198;-1;Unknown error;Other;DEV_SC;3552,36;GIAN_SOFI;
 5743; 2020/05/17 10:03:20; 2020/05/17 15:05:50;="05:02:30";18150;309;[309] - Pause over RCS;Other;LIM;2902,26;GIAN_SOFI;
 5809; 2020/05/21 09:34:17; 2020/05/21 12:19:47;="02:45:30";9930;891;[891] - Yaw prot,;Yaw_system;ENV;4434,41;;
 5810; 2020/05/24 10:26:35; 2020/05/24 18:01:41;="07:35:06";27306;309;[309] - Pause over RCS;Other;LIM;3360,79;GIAN_SOFI;
 5849; 2020/05/30 15:33:09; 2020/05/30 16:03:15;="00:30:06";1806;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;74,75;;
 5880; 2020/06/06 00:59:54; 2020/06/06 02:52:48;="01:52:54";6774;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6015; 2020/06/24 05:27:38; 2020/06/24 06:06:53;="00:39:15";2355;-1;Unknown error;Other;DEV_SC;6,65;GIAN_SOFI;
 6078; 2020/07/04 08:21:44; 2020/07/04 08:51:50;="00:30:06";1806;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;19,43;;
 6187; 2020/07/14 11:22:02; 2020/07/14 15:21:50;="03:59:48";14388;-1;Unknown error;Other;DEV_SC;838,50;FEDE_CALI;
 6280; 2020/07/20 12:51:32; 2020/07/20 13:48:38;="00:57:06";3426;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6281; 2020/07/22 07:11:08; 2020/07/22 16:49:26;="09:38:18";34698;-1;Unknown error;Other;FMJ;969,88;GASP_STEF;
 6375; 2020/08/06 12:53:27; 2020/08/06 13:25:09;="00:31:42";1902;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;394,96;;
 6559; 2020/09/01 07:53:31; 2020/09/01 17:44:07;="09:50:36";35436;309;[309] - Pause over RCS;Other;ELE_SC;199,84;MARC_NARD;
 6560; 2020/09/02 20:34:22; 2020/09/02 21:36:10;="01:01:48";3708;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 6855; 2020/10/13 07:56:56; 2020/10/13 14:48:20;="06:51:24";24684;-1;Unknown error;Other;DEV_UN;423,70;GIAN_SOFI;
 6856; 2020/10/13 15:22:08; 2020/10/13 17:38:08;="02:16:00";8160;311;[311] - Trip Q8 Feedback error K;Electrical;DEV_UN;1305,93;;
 6857; 2020/10/14 07:21:42; 2020/10/14 15:14:12;="07:52:30";28350;-1;Unknown error;Other;DEV_SC;3340,39;GIAN_SOFI;
 6880; 2020/10/16 07:19:12; 2020/10/16 14:10:42;="06:51:30";24690;-1;Unknown error;Other;DEV_SC;1744,88;GIAN_SOFI;
 6924; 2020/10/22 07:49:09; 2020/10/22 12:36:03;="04:46:54";17214;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 6925; 2020/10/22 12:36:03; 2020/10/22 12:48:09;="00:12:06";726;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 7081; 2020/11/14 00:48:13; 2020/11/14 01:04:25;="00:16:12";972;189;[189] - Feedback Brake;Brake_system;DEV_UN;0,00;;
 7082; 2020/11/14 01:06:19; 2020/11/14 01:21:43;="00:15:24";924;189;[189] - Feedback Brake;Brake_system;DEV_UN;0,00;;
 7083; 2020/11/14 01:25:49; 2020/11/14 07:28:25;="06:02:36";21756;189;[189] - Feedback Brake;Brake_system;DEV_UN;0,00;;
 7084; 2020/11/14 08:27:43; 2020/11/14 16:06:31;="07:38:48";27528;189;[189] - Feedback Brake;Brake_system;DEV_UN;0,00;;
 7190; 2020/11/16 21:55:37; 2020/11/16 22:35:19;="00:39:42";2382;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;5,14;;
 7191; 2020/11/18 06:10:25; 2020/11/18 06:44:31;="00:34:06";2046;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 7192; 2020/11/20 14:33:14; 2020/11/20 16:31:38;="01:58:24";7104;144;[144] - High windspeed;Wind_out_of_range;ENV;721,15;;
 7193; 2020/11/20 16:39:38; 2020/11/20 17:09:50;="00:30:12";1812;891;[891] - Yaw prot,;Yaw_system;ENV;1006,67;;
 7194; 2020/11/20 17:50:44; 2020/11/20 20:21:32;="02:30:48";9048;892;[892] - Yaw gear protection stop;Yaw_system;ENV;3692,83;;
 7195; 2020/11/20 20:37:38; 2020/11/21 12:52:44;="16:15:06";58506;892;[892] - Yaw gear protection stop;Yaw_system;ENV;22836,67;;
 7196; 2020/11/21 13:01:26; 2020/11/21 13:39:08;="00:37:42";2262;144;[144] - High windspeed;Wind_out_of_range;ENV;304,48;;
 7197; 2020/11/21 16:00:50; 2020/11/21 16:48:26;="00:47:36";2856;144;[144] - High windspeed;Wind_out_of_range;ENV;281,15;;
 7198; 2020/11/21 17:08:14; 2020/11/21 17:40:32;="00:32:18";1938;891;[891] - Yaw prot,;Yaw_system;ENV;392,19;;
 7199; 2020/11/21 17:41:44; 2020/11/21 18:13:50;="00:32:06";1926;144;[144] - High windspeed;Wind_out_of_range;ENV;461,15;;
 7200; 2020/11/21 21:50:56; 2020/11/21 22:50:08;="00:59:12";3552;144;[144] - High windspeed;Wind_out_of_range;ENV;1337,67;;
 7204; 2020/11/23 07:35:45; 2020/11/24 13:10:25;="29:34:40";106480;-1;Unknown error;Other;DEV_SC;9,67;CAPU_GIOV;
 7377; 2020/12/01 07:32:50; 2020/12/01 15:16:08;="07:43:18";27798;-1;Unknown error;Other;DEV_SC;301,10;CAPU_GIOV;
 7379; 2020/12/03 06:36:03; 2020/12/03 08:17:54;="01:41:51";6111;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 7422; 2020/12/11 12:08:50; 2020/12/11 12:40:14;="00:31:24";1884;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;61,04;;
 7606; 2021/01/12 11:16:13; 2021/01/12 12:39:01;="01:22:48";4968;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;0,00;;
 7607; 2021/01/14 18:38:01; 2021/01/14 19:09:55;="00:31:54";1914;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;1,92;;
 7635; 2021/01/23 01:13:17; 2021/01/23 02:25:29;="01:12:12";4332;154;[154] - Max rotor RPM;Rotor;FMJ;1881,42;MARC_NARD;
 7737; 2021/02/14 02:02:11; 2021/02/14 02:40:23;="00:38:12";2292;891;[891] - Yaw prot,;Yaw_system;ENV;1273,33;;
 7738; 2021/02/14 03:11:47; 2021/02/14 04:45:29;="01:33:42";5622;144;[144] - High windspeed;Wind_out_of_range;ENV;1516,16;;
 7739; 2021/02/14 05:06:59; 2021/02/14 12:16:29;="07:09:30";25770;892;[892] - Yaw gear protection stop;Yaw_system;ENV;14071,50;;
 7740; 2021/02/14 21:20:05; 2021/02/14 21:50:11;="00:30:06";1806;891;[891] - Yaw prot,;Yaw_system;ENV;1003,34;;
 7741; 2021/02/15 03:27:35; 2021/02/15 03:49:11;="00:21:36";1296;144;[144] - High windspeed;Wind_out_of_range;ENV;639,48;;
 7742; 2021/02/15 04:19:05; 2021/02/15 07:44:23;="03:25:18";12318;892;[892] - Yaw gear protection stop;Yaw_system;ENV;6792,03;;
 7859; 2021/02/25 04:32:56; 2021/02/25 05:04:14;="00:31:18";1878;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;20,18;;
 7860; 2021/02/28 11:48:20; 2021/02/28 16:16:14;="04:27:54";16074;309;[309] - Pause over RCS;Other;LIM;3007,99;MARC_NARD;
 A3;;;="676:16:35";2434595;;;;;346603,7;;
 10; 2018/07/03 17:21:34; 2018/07/04 12:03:27;="18:41:53";67313;-1;Unknown error;Other;ERR;739,91;;
 51; 2018/07/06 15:51:08; 2018/07/06 17:34:17;="01:43:09";6189;-1;Unknown error;Other;ERR;93,07;;
 52; 2018/07/07 00:53:54; 2018/07/07 01:34:54;="00:41:00";2460;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;CAPU_GIOV;
 76; 2018/07/10 01:54:12; 2018/07/10 03:50:12;="01:56:00";6960;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;5,61;CAPU_GIOV;
 77; 2018/07/12 07:27:02; 2018/07/12 13:50:23;="06:23:21";23001;-1;Unknown error;Other;ERR;1,77;;
 96; 2018/07/17 00:20:40; 2018/07/17 01:04:04;="00:43:24";2604;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;0,00;GIAN_SOFI;
 111; 2018/07/20 11:20:21; 2018/07/20 11:50:21;="00:30:00";1800;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;19,33;CAPU_GIOV;
 150; 2018/07/24 15:48:34; 2018/07/24 15:59:34;="00:11:00";660;309;[309] - Pause over RCS;Other;DEV_O;134,50;CAPU_GIOV;
 186; 2018/07/31 23:03:45; 2018/07/31 23:33:39;="00:29:54";1794;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;72,56;MITO_MICH;
 242; 2018/08/02 18:59:59; 2018/08/02 19:32:53;="00:32:54";1974;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;22,16;MITO_MICH;
 280; 2018/08/10 08:08:54; 2018/08/10 08:39:54;="00:31:00";1860;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;MITO_MICH;
 312; 2018/08/17 12:59:14; 2018/08/17 13:30:56;="00:31:42";1902;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;30,90;MITO_MICH;
 313; 2018/08/19 08:31:44; 2018/08/19 09:06:26;="00:34:42";2082;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;55,03;MITO_MICH;
 314; 2018/08/19 18:05:32; 2018/08/19 19:38:02;="01:32:30";5550;163;[163] - Low workingpressure;Other;DEV_UN;142,93;;
 346; 2018/08/20 13:23:48; 2018/08/20 14:45:24;="01:21:36";4896;315;[315];Other;GRID;279,28;ANDR_FANT;
 374; 2018/08/21 10:32:30; 2018/08/21 11:29:06;="00:56:36";3396;-1;Unknown error;Other;DEV_O;0,00;GIAN_SOFI;
 418; 2018/08/29 16:04:41; 2018/08/29 16:36:53;="00:32:12";1932;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;6,66;;
 406; 2018/09/04 07:20:46; 2018/09/04 14:45:10;="07:24:24";26664;-1;Unknown error;Other;DEV_SC;84,84;GIAN_SOFI;
 407; 2018/09/05 07:25:48; 2018/09/05 14:43:06;="07:17:18";26238;-1;Unknown error;Other;DEV_SC;7,70;GIAN_SOFI;
 408; 2018/09/06 07:53:24; 2018/09/06 13:34:42;="05:41:18";20478;900;[900] - Pause through local keyboard;Other;DEV_SC;0,00;GIAN_SOFI;
 499; 2018/09/12 11:36:36; 2018/09/12 12:06:06;="00:29:30";1770;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;102,45;;
 565; 2018/09/14 14:29:30; 2018/09/14 14:58:42;="00:29:12";1752;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;18,08;;
 567; 2018/09/16 06:53:04; 2018/09/16 07:21:40;="00:28:36";1716;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;9,67;;
 750; 2018/09/28 07:57:01; 2018/09/28 08:26:13;="00:29:12";1752;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;124,61;;
 843; 2018/10/09 07:50:44; 2018/10/09 17:23:32;="09:32:48";34368;309;[309] - Pause over RCS;Electrical;ELE_SC;0,00;GIAN_SOFI;
 844; 2018/10/10 08:08:44; 2018/10/10 15:45:44;="07:37:00";27420;309;[309] - Pause over RCS;Electrical;ELE_SC;15,21;GIAN_SOFI;
 902; 2018/10/11 07:53:08; 2018/10/11 16:16:44;="08:23:36";30216;309;[309] - Pause over RCS;Other;ELE_SC;0,00;GIAN_SOFI;
 903; 2018/10/12 08:17:32; 2018/10/12 11:03:50;="02:46:18";9978;309;[309] - Pause over RCS;Electrical;GRID;410,47;GIAN_SOFI;
 936; 2018/10/14 09:02:26; 2018/10/14 09:31:38;="00:29:12";1752;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;41,81;;
 941; 2018/10/18 07:36:11; 2018/10/18 10:09:05;="02:32:54";9174;-1;Unknown error;Other;DEV_SC;311,20;GIAN_SOFI;
 942; 2018/10/19 07:28:17; 2018/10/19 09:54:11;="02:25:54";8754;-1;Unknown error;Other;DEV_SC;19,32;GIAN_SOFI;
 971; 2018/10/20 09:32:53; 2018/10/20 10:12:05;="00:39:12";2352;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;39,68;;
 1043; 2018/10/22 11:02:05; 2018/10/22 11:22:59;="00:20:54";1254;144;[144] - High windspeed;Wind_out_of_range;ENV;432,82;;
 1044; 2018/10/22 12:58:29; 2018/10/22 13:15:11;="00:16:42";1002;144;[144] - High windspeed;Wind_out_of_range;ENV;506,15;;
 1045; 2018/10/22 14:02:23; 2018/10/22 15:06:11;="01:03:48";3828;144;[144] - High windspeed;Wind_out_of_range;ENV;872,82;;
 1046; 2018/10/22 16:06:41; 2018/10/22 16:49:11;="00:42:30";2550;144;[144] - High windspeed;Wind_out_of_range;ENV;972,82;;
 1047; 2018/10/22 18:01:23; 2018/10/22 18:31:23;="00:30:00";1800;144;[144] - High windspeed;Wind_out_of_range;ENV;1000,00;;
 1048; 2018/10/22 18:43:05; 2018/10/22 18:52:05;="00:09:00";540;144;[144] - High windspeed;Wind_out_of_range;ENV;300,00;;
 1049; 2018/10/23 06:20:59; 2018/10/23 06:51:53;="00:30:54";1854;144;[144] - High windspeed;Wind_out_of_range;ENV;62,72;;
 1162; 2018/10/29 16:41:16; 2018/10/29 16:48:46;="00:07:30";450;144;[144] - High windspeed;Wind_out_of_range;ENV;250,00;;
 1182; 2018/11/04 16:00:22; 2018/11/04 16:34:16;="00:33:54";2034;276;[276] - Start auto-outyawing CCW;Yaw_system;ENV;45,10;;
 1381; 2018/11/28 11:53:42; 2018/11/28 12:23:12;="00:29:30";1770;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;33,37;;
 1382; 2018/11/29 09:35:54; 2018/11/29 10:19:42;="00:43:48";2628;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;3,96;;
 1393; 2018/12/01 21:47:12; 2018/12/01 22:16:24;="00:29:12";1752;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;101,23;;
 1440; 2018/12/08 14:35:43; 2018/12/08 15:09:13;="00:33:30";2010;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;27,03;;
 1503; 2018/12/10 07:27:39; 2018/12/10 13:22:45;="05:55:06";21306;-1;Unknown error;Other;DEV_SC;0,00;MITO_MICH;
 1504; 2018/12/11 09:08:57; 2018/12/11 09:39:15;="00:30:18";1818;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;44,46;;
 1579; 2018/12/18 07:01:12; 2018/12/18 07:31:24;="00:30:12";1812;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;871,69;;
 1616; 2018/12/24 22:32:44; 2018/12/24 23:03:26;="00:30:42";1842;144;[144] - High windspeed;Wind_out_of_range;ENV;908,85;;
 1617; 2018/12/24 23:08:32; 2018/12/25 00:12:50;="01:04:18";3858;144;[144] - High windspeed;Wind_out_of_range;ENV;1809,99;;
 1618; 2018/12/25 04:00:08; 2018/12/25 04:12:08;="00:12:00";720;144;[144] - High windspeed;Wind_out_of_range;ENV;400,00;;
 1619; 2018/12/25 06:24:08; 2018/12/25 07:00:44;="00:36:36";2196;144;[144] - High windspeed;Wind_out_of_range;ENV;1220,00;;
 1620; 2018/12/28 08:02:20; 2018/12/28 14:30:21;="06:28:01";23281;-1;Unknown error;Other;DEV_SC;0,00;CAPU_GIOV;
 1621; 2018/12/28 14:30:21; 2018/12/28 17:26:57;="02:56:36";10596;-1;Unknown error;Other;DEV_SC;0,00;CAPU_GIOV;
 1632; 2018/12/31 10:24:28; 2018/12/31 11:20:04;="00:55:36";3336;900;[900] - Pause through local keyboard;Other;ENV;834,30;;
 1760; 2019/01/02 15:47:24; 2019/01/02 16:25:18;="00:37:54";2274;144;[144] - High windspeed;Wind_out_of_range;ENV;1176,70;;
 1761; 2019/01/02 21:48:30; 2019/01/02 22:13:54;="00:25:24";1524;144;[144] - High windspeed;Wind_out_of_range;ENV;846,67;;
 1762; 2019/01/02 22:39:00; 2019/01/02 22:59:48;="00:20:48";1248;144;[144] - High windspeed;Wind_out_of_range;ENV;359,97;;
 1763; 2019/01/02 23:33:18; 2019/01/03 00:36:48;="01:03:30";3810;144;[144] - High windspeed;Wind_out_of_range;ENV;1560,03;;
 1764; 2019/01/03 01:17:24; 2019/01/03 02:07:12;="00:49:48";2988;144;[144] - High windspeed;Wind_out_of_range;ENV;906,70;;
 1765; 2019/01/03 19:56:24; 2019/01/03 20:57:31;="01:01:07";3667;891;[891] - Yaw prot,;Yaw_system;ENV;2037,22;;
 1767; 2019/01/06 22:29:49; 2019/01/06 22:58:43;="00:28:54";1734;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;241,96;;
 1884; 2019/01/12 02:38:04; 2019/01/12 03:44:34;="01:06:30";3990;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;4,80;;
 1912; 2019/01/14 20:04:16; 2019/01/14 20:32:40;="00:28:24";1704;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;5,54;;
 1995; 2019/01/24 18:31:41; 2019/01/24 18:50:17;="00:18:36";1116;144;[144] - High windspeed;Wind_out_of_range;ENV;342,82;;
 1996; 2019/01/24 19:11:59; 2019/01/24 19:44:23;="00:32:24";1944;144;[144] - High windspeed;Wind_out_of_range;ENV;146,15;;
 1997; 2019/01/24 20:06:53; 2019/01/24 21:56:41;="01:49:48";6588;144;[144] - High windspeed;Wind_out_of_range;ENV;3222,82;;
 1998; 2019/01/25 03:41:59; 2019/01/25 04:53:17;="01:11:18";4278;144;[144] - High windspeed;Wind_out_of_range;ENV;1442,81;;
 1999; 2019/01/26 14:30:14; 2019/01/26 15:19:02;="00:48:48";2928;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 2000; 2019/01/27 11:24:46; 2019/01/27 16:33:28;="05:08:42";18522;309;[309] - Pause over RCS;Other;LIM;3034,69;GIAN_SOFI;
 2104; 2019/02/03 13:50:04; 2019/02/03 14:42:16;="00:52:12";3132;900;[900] - Pause through local keyboard;Other;ENV;95,96;;
 2193; 2019/02/04 17:32:04; 2019/02/04 19:41:04;="02:09:00";7740;144;[144] - High windspeed;Wind_out_of_range;ENV;1035,60;;
 2194; 2019/02/04 20:19:28; 2019/02/04 21:41:34;="01:22:06";4926;144;[144] - High windspeed;Wind_out_of_range;ENV;1052,26;;
 2195; 2019/02/06 09:57:07; 2019/02/06 12:33:31;="02:36:24";9384;144;[144] - High windspeed;Wind_out_of_range;ENV;1117,27;;
 2314; 2019/02/11 15:33:27; 2019/02/11 16:03:51;="00:30:24";1824;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;428,23;;
 2315; 2019/02/13 10:58:19; 2019/02/13 11:09:31;="00:11:12";672;891;[891] - Yaw prot,;Yaw_system;ENV;373,34;;
 2316; 2019/02/13 11:19:49; 2019/02/13 11:43:01;="00:23:12";1392;891;[891] - Yaw prot,;Yaw_system;ENV;773,33;;
 2317; 2019/02/13 19:44:31; 2019/02/14 00:36:31;="04:52:00";17520;144;[144] - High windspeed;Wind_out_of_range;ENV;4066,67;;
 2318; 2019/02/14 13:15:37; 2019/02/14 13:44:49;="00:29:12";1752;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;41,57;;
 2319; 2019/02/15 08:44:25; 2019/02/15 09:30:37;="00:46:12";2772;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;49,90;;
 2321; 2019/02/15 19:11:01; 2019/02/15 20:11:13;="01:00:12";3612;144;[144] - High windspeed;Wind_out_of_range;ENV;353,32;;
 2322; 2019/02/16 01:36:25; 2019/02/16 02:12:07;="00:35:42";2142;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;22,80;;
 2421; 2019/02/20 07:23:11; 2019/02/20 14:40:29;="07:17:18";26238;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 2422; 2019/02/23 05:49:17; 2019/02/23 06:27:05;="00:37:48";2268;891;[891] - Yaw prot,;Yaw_system;ENV;1260,01;GIAN_SOFI;
 2423; 2019/02/23 06:49:05; 2019/02/23 08:45:23;="01:56:18";6978;892;[892] - Yaw gear protection stop;Yaw_system;ENV;3873,96;GIAN_SOFI;
 2424; 2019/02/23 09:33:11; 2019/02/23 10:03:35;="00:30:24";1824;891;[891] - Yaw prot,;Yaw_system;ENV;1013,17;GIAN_SOFI;
 2425; 2019/02/23 11:17:35; 2019/02/24 20:30:51;="33:13:16";119596;891;[891] - Yaw prot,;Yaw_system;ENV;41961,04;GIAN_SOFI;
 2426; 2019/02/25 04:23:09; 2019/02/25 04:45:21;="00:22:12";1332;144;[144] - High windspeed;Wind_out_of_range;ENV;178,37;;
 2563; 2019/02/25 14:51:21; 2019/02/25 16:07:45;="01:16:24";4584;156;[156] - Chock sensor trigged;Other;ENV;2219,71;GIAN_SOFI;
 2564; 2019/02/25 19:22:03; 2019/02/25 20:40:39;="01:18:36";4716;144;[144] - High windspeed;Wind_out_of_range;ENV;688,35;;
 2565; 2019/02/25 21:50:09; 2019/02/25 22:58:21;="01:08:12";4092;144;[144] - High windspeed;Wind_out_of_range;ENV;611,70;;
 2566; 2019/02/26 08:27:45; 2019/02/26 09:06:09;="00:38:24";2304;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;26,00;;
 2567; 2019/02/28 00:02:43; 2019/02/28 00:33:13;="00:30:30";1830;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;46,40;;
 2612; 2019/03/12 00:24:19; 2019/03/12 00:45:07;="00:20:48";1248;144;[144] - High windspeed;Wind_out_of_range;ENV;333,33;;
 2613; 2019/03/12 00:47:37; 2019/03/12 18:09:16;="17:21:39";62499;144;[144] - High windspeed;Wind_out_of_range;ENV;25644,50;;
 2710; 2019/03/26 16:25:30; 2019/03/26 22:55:12;="06:29:42";23382;144;[144] - High windspeed;Wind_out_of_range;ENV;5506,71;;
 2718; 2019/03/28 01:59:30; 2019/03/28 02:14:00;="00:14:30";870;144;[144] - High windspeed;Wind_out_of_range;ENV;466,70;;
 2744; 2019/04/01 20:55:30; 2019/04/01 21:43:42;="00:48:12";2892;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;11,17;;
 2807; 2019/04/17 10:32:17; 2019/04/17 12:22:23;="01:50:06";6606;309;[309] - Pause over RCS;Other;ELE_SC;581,29;GIAN_SOFI;
 2809; 2019/04/17 17:53:27; 2019/04/17 18:33:39;="00:40:12";2412;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 2863; 2019/04/28 09:16:17; 2019/04/28 19:16:35;="10:00:18";36018;309;[309] - Pause over RCS;Other;LIM;4070,02;GIAN_SOFI;
 3090; 2019/05/27 11:06:54; 2019/05/27 12:03:54;="00:57:00";3420;-1;Unknown error;Other;DEV_SC;139,16;CAPU_GIOV;
 3091; 2019/05/27 15:21:48; 2019/05/27 16:31:00;="01:09:12";4152;-1;Unknown error;Other;DEV_SC;0,00;CAPU_GIOV;
 3106; 2019/05/29 10:11:38; 2019/05/29 12:23:20;="02:11:42";7902;-1;Unknown error;Other;DEV_SC;2344,68;GIAN_SOFI;
 3135; 2019/05/31 07:39:50; 2019/05/31 13:46:44;="06:06:54";22014;-1;Unknown error;Other;DEV_SC;3601,65;CAPU_GIOV;
 3359; 2019/06/13 10:49:41; 2019/06/13 15:55:23;="05:05:42";18342;-1;Unknown error;Other;DEV_SC;405,87;GIAN_SOFI;
 3424; 2019/06/18 07:09:43; 2019/06/18 15:56:25;="08:46:42";31602;-1;Unknown error;Other;DEV_SC;807,98;GIAN_SOFI;
 3425; 2019/06/19 07:10:31; 2019/06/19 15:17:43;="08:07:12";29232;900;[900] - Pause through local keyboard;Other;DEV_SC;1031,87;GIAN_SOFI;
 3456; 2019/06/26 21:44:07; 2019/06/27 03:15:19;="05:31:12";19872;919;[919] - High temp, Gen bear NDE;Temperature;DEV_UN;4760,87;;
 3589; 2019/07/01 07:31:44; 2019/07/01 10:23:32;="02:51:48";10308;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 3590; 2019/07/01 10:23:32; 2019/07/01 11:17:14;="00:53:42";3222;-1;Unknown error;Other;DEV_SC;0,00;GIAN_SOFI;
 3614; 2019/07/03 16:50:03; 2019/07/03 17:22:33;="00:32:30";1950;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3643; 2019/07/12 09:59:59; 2019/07/12 14:00:11;="04:00:12";14412;181;[181] - Feedback yawing CW;Yaw_system;DEV_UN;603,09;;
 3644; 2019/07/13 15:31:59; 2019/07/14 11:21:59;="19:50:00";71400;353;[353] - Q8 breaker open;Electrical;DEV_UN;8670,26;GIAN_SOFI;
 3679; 2019/07/15 13:33:29; 2019/07/15 17:11:23;="03:37:54";13074;353;[353] - Q8 breaker open;Electrical;DEV_UN;2386,62;GIAN_SOFI;
 3701; 2019/07/25 20:49:42; 2019/07/25 21:20:36;="00:30:54";1854;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3766; 2019/08/12 16:44:44; 2019/08/12 17:43:32;="00:58:48";3528;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;77,37;;
 3815; 2019/08/21 07:15:30; 2019/08/21 15:48:07;="08:32:37";30757;-1;Unknown error;Other;DEV_SC;67,67;CAPU_GIOV;
 3869; 2019/08/29 21:04:48; 2019/08/29 21:37:18;="00:32:30";1950;275;[275] - Start auto-outyawing CW;Yaw_system;ENV;0,00;;
 3959; 2019/09/04 12:58:18; 2019/09/04 14:49:54;="01:51:36";6696;182;[182] - Feedback yawing CCW;Yaw_system;DEV_UN;1552,58;;
 3997; 2019/09/10 08:01:28; 2019/09/10 20:11:04;="12:09:36";43776;309;[309] - Pause over RCS;Other;ELE_SC;3670,19;CAPU_GIOV;
 3998; 2019/09/13 09:29:48; 2019/09/13 09:59:48;="00:30:00";1800;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;43,97;GIAN_SOFI;
 3999; 2019/09/15 22:52:18; 2019/09/15 23:20:48;="00:28:30";1710;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;GIAN_SOFI;
 4118; 2019/09/23 22:22:07; 2019/09/23 22:50:38;="00:28:31";1711;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4160; 2019/10/02 07:24:29; 2019/10/02 13:27:29;="06:03:00";21780;309;[309] - Pause over RCS;Other;DEV_SC;769,01;GIAN_SOFI;
 4161; 2019/10/04 05:15:48; 2019/10/04 05:46:18;="00:30:30";1830;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;98,64;;
 4162; 2019/10/04 07:27:36; 2019/10/04 10:35:42;="03:08:06";11286;-1;Unknown error;Other;DEV_SC;579,49;GIAN_SOFI;
 4230; 2019/10/11 01:53:32; 2019/10/11 02:22:26;="00:28:54";1734;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;27,19;;
 4297; 2019/10/30 21:59:33; 2019/10/30 23:03:03;="01:03:30";3810;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4338; 2019/11/11 07:35:24; 2019/11/11 13:51:36;="06:16:12";22572;-1;Unknown error;Other;DEV_SC;58,00;GIAN_SOFI;
 4353; 2019/11/11 13:51:36; 2019/11/11 15:03:30;="01:11:54";4314;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4354; 2019/11/13 07:35:45; 2019/11/13 11:56:56;="04:21:11";15671;-1;Unknown error;Other;DEV_SC;964,39;GIAN_SOFI;
 4377; 2019/11/16 19:42:36; 2019/11/16 20:13:00;="00:30:24";1824;276;[276] - Start auto-outyawing CCW;Yaw_system;OTH;195,11;;
 4428; 2019/11/25 17:37:11; 2019/11/25 19:13:59;="01:36:48";5808;315;[315] - ExEx low voltage L;Electrical;ELE_UN;952,00;;
 4447; 2019/12/04 20:57:31; 2019/12/04 21:27:43;="00:30:12";1812;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4497; 2019/12/10 11:53:59; 2019/12/10 13:48:41;="01:54:42";6882;144;[144] - High windspeed;Wind_out_of_range;ENV;1622,81;;
 4498; 2019/12/10 15:55:47; 2019/12/10 20:14:23;="04:18:36";15516;144;[144] - High windspeed;Wind_out_of_range;ENV;1812,81;;
 4499; 2019/12/10 20:22:29; 2019/12/11 04:48:41;="08:26:12";30372;144;[144] - High windspeed;Wind_out_of_range;ENV;12673,74;;
 4500; 2019/12/14 03:00:35; 2019/12/14 03:20:11;="00:19:36";1176;144;[144] - High windspeed;Wind_out_of_range;ENV;653,31;;
 4612; 2019/12/28 19:57:42; 2019/12/29 00:17:54;="04:20:12";15612;144;[144] - High windspeed;Wind_out_of_range;ENV;2596,70;;
 4613; 2019/12/29 22:31:54; 2019/12/30 00:26:30;="01:54:36";6876;144;[144] - High windspeed;Wind_out_of_range;ENV;883,37;;
 4614; 2019/12/30 01:34:48; 2019/12/30 02:00:48;="00:26:00";1560;144;[144] - High windspeed;Wind_out_of_range;ENV;360,04;;
 4759; 2020/01/02 01:47:36; 2020/01/02 02:53:06;="01:05:30";3930;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 4760; 2020/01/05 23:37:00; 2020/01/05 23:47:36;="00:10:36";636;891;[891] - Yaw prot,;Yaw_system;ENV;353,32;;
 4761; 2020/01/06 03:51:12; 2020/01/06 04:12:30;="00:21:18";1278;144;[144] - High windspeed;Wind_out_of_range;ENV;709,99;;
 4823; 2020/01/08 12:28:42; 2020/01/08 12:59:54;="00:31:12";1872;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;19,24;;
 4824; 2020/01/12 08:56:30; 2020/01/12 09:25:36;="00:29:06";1746;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;196,66;;
 4947; 2020/02/03 19:48:50; 2020/02/03 19:57:32;="00:08:42";522;417;[417] - EMCV: Pitch;Pitch_system;OTH;0,00;GIAN_SOFI;
 4948; 2020/02/06 01:39:11; 2020/02/06 01:56:35;="00:17:24";1044;144;[144] - High windspeed;Wind_out_of_range;ENV;219,48;;
 4949; 2020/02/06 02:28:17; 2020/02/06 03:57:11;="01:28:54";5334;144;[144] - High windspeed;Wind_out_of_range;ENV;2239,48;;
 4950; 2020/02/06 12:54:53; 2020/02/06 13:48:17;="00:53:24";3204;144;[144] - High windspeed;Wind_out_of_range;ENV;276,14;;
 5011; 2020/02/11 12:52:59; 2020/02/11 13:23:47;="00:30:48";1848;891;[891] - Yaw prot,;Yaw_system;ENV;1012,57;;
 5012; 2020/02/14 09:39:10; 2020/02/14 10:08:58;="00:29:48";1788;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5023; 2020/02/21 12:28:48; 2020/02/21 13:47:42;="01:18:54";4734;275;[275] - Start auto-outyawing CW;Yaw_system;OTH;0,00;;
 5056; 2020/02/27 11:18:48; 2020/02/27 12:45:06;="01:26:18";5178;309;[309] - Pause over RCS;Other;ELE_UN;99,92;GIAN_SOFI;
